! File generated by DesignBuilder - 7.0.0.116 2022/2/13 - 12:37:42
! Source file: E:\ICT4BD\residential_3_1.1.dsb

! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

Version, 8.9.0.001;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   Untitled (01-01:31-12),                        !- Location
   1,1,                                           !- Start Month , Day
   12,31,                                         !- End Month , Day
   UseWeatherFile,                                !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   1;                                             !- Number of years in simulation

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ITA_TORINO-CASELLE_IGDG.epw

Site:Location,Untitled (01-01:31-12)  (01-01:31-12),  !- Location Name
   45.22,                                         !- Latitude
   7.65,                                          !- Longitude
   1,                                             !- Time Zone
   287;                                           !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   1.99,                                          !- January FCfactorMethod ground temperature {C}
   1.11,                                          !- Februry FCfactorMethod ground temperature {C}
   2.67,                                          !- March FCfactorMethod ground temperature {C}
   5.12,                                          !- April FCfactorMethod ground temperature {C}
   11.52,                                         !- May FCfactorMethod ground temperature {C}
   16.46,                                         !- June FCfactorMethod ground temperature {C}
   19.79,                                         !- July FCfactorMethod ground temperature {C}
   20.81,                                         !- August FCfactorMethod ground temperature {C}
   19.08,                                         !- September FCfactorMethod ground temperature {C}
   15.24,                                         !- October FCfactorMethod ground temperature {C}
   10.12,                                         !- November FCfactorMethod ground temperature {C}
   5.36;                                          !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   32.1,                                          !- Maximum Dry-Bulb Temperature {C}
   11,                                            !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   22.8,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   97924.4,                                       !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Aug,  !- Design Day Name
   8,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   32.8,                                          !- Maximum Dry-Bulb Temperature {C}
   11.5,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   23.5,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   97924.4,                                       !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Sep,  !- Design Day Name
   9,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   29,                                            !- Maximum Dry-Bulb Temperature {C}
   11.5,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   20.2,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   97924.4,                                       !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in Untitled (01-01:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   -5.9,                                          !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   -5.9,                                          !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   97924.4,                                       !- Barometric Pressure {N/M**2}
   8.5,                                           !- Wind Speed {M/Sec}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 6;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0100000 ,                           ! Thermal Absorptance
0.0100000 ,                           ! Solar Absorptance
0.0100000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Dwell_DomBed_Occ
Schedule:Compact,
Dwell_DomBed_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: Weekends,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: Holidays,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBed_Light
Schedule:Compact,
Dwell_DomBed_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBed_Equip
Schedule:Compact,
Dwell_DomBed_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.06993,
Until: 08:00, 0.53497,
Until: 09:00, 1,
Until: 10:00, 0.53497,
Until: 17:00, 0.06993,
Until: 18:00, 0.30245,
Until: 19:00, 0.53497,
Until: 20:00, 0.76748,
Until: 22:00, 1,
Until: 23:00, 0.76748,
Until: 24:00, 0.30245,
For: Weekends,
Until: 07:00, 0.06993,
Until: 08:00, 0.53497,
Until: 09:00, 1,
Until: 10:00, 0.53497,
Until: 17:00, 0.06993,
Until: 18:00, 0.30245,
Until: 19:00, 0.53497,
Until: 20:00, 0.76748,
Until: 22:00, 1,
Until: 23:00, 0.76748,
Until: 24:00, 0.30245,
For: Holidays,
Until: 07:00, 0.06993,
Until: 08:00, 0.53497,
Until: 09:00, 1,
Until: 10:00, 0.53497,
Until: 17:00, 0.06993,
Until: 18:00, 0.30245,
Until: 19:00, 0.53497,
Until: 20:00, 0.76748,
Until: 22:00, 1,
Until: 23:00, 0.76748,
Until: 24:00, 0.30245,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBath_Occ
Schedule:Compact,
Dwell_DomBath_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBath_Light
Schedule:Compact,
Dwell_DomBath_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomKitchen_Occ
Schedule:Compact,
Dwell_DomKitchen_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomKitchen_Light
Schedule:Compact,
Dwell_DomKitchen_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomKitchen_Equip
Schedule:Compact,
Dwell_DomKitchen_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.06605,
Until: 10:00, 1,
Until: 19:00, 0.06605,
Until: 23:00, 0.25284,
Until: 24:00, 0.06605,
For: Weekends,
Until: 07:00, 0.06605,
Until: 10:00, 1,
Until: 19:00, 0.06605,
Until: 23:00, 0.25284,
Until: 24:00, 0.06605,
For: Holidays,
Until: 07:00, 0.06605,
Until: 10:00, 1,
Until: 19:00, 0.06605,
Until: 23:00, 0.25284,
Until: 24:00, 0.06605,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomLounge_Occ
Schedule:Compact,
Dwell_DomLounge_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 16:00, 0,
Until: 18:00, 0.5,
Until: 22:00, 1,
Until: 23:00, 0.66667,
Until: 24:00, 0,
For: Weekends,
Until: 16:00, 0,
Until: 18:00, 0.5,
Until: 22:00, 1,
Until: 23:00, 0.66667,
Until: 24:00, 0,
For: Holidays,
Until: 16:00, 0,
Until: 18:00, 0.5,
Until: 22:00, 1,
Until: 23:00, 0.66667,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomLounge_Light
Schedule:Compact,
Dwell_DomLounge_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 16:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 16:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 16:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomLounge_Equip
Schedule:Compact,
Dwell_DomLounge_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 16:00, 0.06413,
Until: 18:00, 0.53206,
Until: 22:00, 1,
Until: 23:00, 0.68804,
Until: 24:00, 0.06413,
For: Weekends,
Until: 07:00, 0.06413,
Until: 23:00, 1,
Until: 24:00, 0.34489,
For: Holidays,
Until: 07:00, 0.06413,
Until: 23:00, 1,
Until: 24:00, 0.34489,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomCirculation_Occ
Schedule:Compact,
Dwell_DomCirculation_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 23:00, 1,
Until: 24:00, 0.3,
For: Holidays,
Until: 07:00, 0,
Until: 23:00, 1,
Until: 24:00, 0.3,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomCirculation_Light
Schedule:Compact,
Dwell_DomCirculation_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 0,
Until: 24:00, 1,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomCirculation_Equip
Schedule:Compact,
Dwell_DomCirculation_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.06368,
Until: 08:00, 0.53184,
Until: 09:00, 1,
Until: 10:00, 0.53184,
Until: 17:00, 0.06368,
Until: 18:00, 0.29776,
Until: 19:00, 0.53184,
Until: 20:00, 0.76592,
Until: 22:00, 1,
Until: 23:00, 0.76592,
Until: 24:00, 0.29776,
For: Weekends,
Until: 07:00, 0.06368,
Until: 23:00, 1,
Until: 24:00, 0.34458,
For: Holidays,
Until: 07:00, 0.06368,
Until: 23:00, 1,
Until: 24:00, 0.34458,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: summer_cooling
Schedule:Compact,
summer_cooling,
Temperature,
Through: 30 Apr,
For: AllDays,
Until: 24:00, 0,
Through: 14 Oct,
For: Weekdays,
Until: 05:00, 0.5,
Until: 10:00, 1,
Until: 15:00, 0.5,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 0.5,
Until: 21:00, 1,
Until: 24:00, 0.5,
For: Holidays,
Until: 07:00, 0.5,
Until: 21:00, 1,
Until: 24:00, 0.5,
For: AllOtherDays,
Until: 24:00, 1,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


WindowMaterial:Gas,1004,                          !- ARGON 13MM
   Argon,                                         !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .013;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1004,           !- ARGON 13MM
   Argon,                                         !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .0065;                                        !- Thickness {m}



WindowMaterial:Glazing,2,                         !- Generic CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .837,                                          !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   .898,                                          !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,40,                        !- Generic LoE CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .630,                                          !- Solar transmittance at normal incidence
   .190,                                          !- Solar reflectance at normal incidence: front side
   .220,                                          !- Solar reflectance at normal incidence: back side
   .850,                                          !- Visible transmittance at normal incidence
   .056,                                          !- Visible reflectance at normal incidence: front side
   .079,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .10,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Blind,20001,                       !- Blind with high reflectivity slats
   Horizontal,                                    !- Slat orientation
   0.025,                                         !- Slat width (m)
   0.01875,                                       !- Slat separation (m)
   0.001,                                         !- Slat thickness (m)
   45,                                            !- Slat angle (deg)
   0.9,                                           !- Slat conductivity (W/m-K)
   0,                                             !- Slat beam solar transmittance
   0.8,                                           !- Slat beam solar reflectance, front side
   .8,                                            !- Slat beam solar reflectance, back side
   0,                                             !- Slat diffuse solar transmittance
   0.8,                                           !- Slat diffuse solar reflectance, front side
   .8,                                            !- Slat diffuse solar reflectance, back side
   0,                                             !- Slat beam visible transmittance
   .8,                                            !- Slat beam visible reflectance, front side
   .8,                                            !- Slat beam visible reflectance, back side
   0,                                             !- Slat diffuse visible transmittance
   .8,                                            !- Slat diffuse visible reflectance, front side
   .8,                                            !- Slat diffuse visible reflectance, back side
   0,                                             !- Slat IR (thermal) hemispherical transmittance
   .9,                                            !- Slat IR (thermal) hemispherical reflectance, front side
   .9,                                            !- Slat IR (thermal) hemispherical reflectance, back side
   .015,                                          !- Blind-to-glass distance
   .5,                                            !- Blind top opening multiplier
   .5,                                            !- Blind bottom opening multiplier
   .5,                                            !- Blind left-side opening multiplier
   .5,                                            !- Blind right-side opening multiplier
   0,                                             !- Minimum slat angle (deg)
   180;                                           !- Maximum slat angle (deg)
! Gypsum Plastering- thickness 0.02
Material, Gypsum Plastering_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Brick- thickness 0.2
Material, Brick_.2,
   Rough,                                         !- Roughness
   .2,                                            !- Thickness {m}
   0.72,                                          !- Conductivity {w/m-K}
   1920,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Masonry - mediumweight Dry- thickness 0.2
Material, Masonry - mediumweight Dry_.2,
   Rough,                                         !- Roughness
   .2,                                            !- Thickness {m}
   0.42,                                          !- Conductivity {w/m-K}
   1250,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Mortar- thickness 0.03
Material, Mortar_.03,
   Rough,                                         !- Roughness
   .03,                                           !- Thickness {m}
   0.88,                                          !- Conductivity {w/m-K}
   2800,                                          !- Density {kg/m3}
   896,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Ceramic/porcelain- thickness 0.01
Material, Ceramic/porcelain_.01,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   1.3,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.4,                                           !- Solar Absorptance
   0.4;                                           !- Visible Absorptance

! Cement/plaster/mortar - cement plaster- thickness 0.015
Material, Cement/plaster/mortar - cement plaster_.015,
   Rough,                                         !- Roughness
   .015,                                          !- Thickness {m}
   0.72,                                          !- Conductivity {w/m-K}
   1760,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Masonry - heavyweight Dry- thickness 0.5
Material, Masonry - heavyweight Dry_.5,
   Rough,                                         !- Roughness
   .5,                                            !- Thickness {m}
   0.79,                                          !- Conductivity {w/m-K}
   1950,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plastering- thickness 0.015
Material, Gypsum Plastering_.015,
   Rough,                                         !- Roughness
   .015,                                          !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Painted Oak- thickness 0.035
Material, Painted Oak_.035,
   Rough,                                         !- Roughness
   .035,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   2390,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.35
Material, XPS Extruded Polystyrene  - CO2 Blowing_.35,
   Rough,                                         !- Roughness
   .35,                                           !- Thickness {m}
   0.034,                                         !- Conductivity {w/m-K}
   35,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Masonry - heavyweight Dry- thickness 0.12
Material, Masonry - heavyweight Dry_.12,
   Rough,                                         !- Roughness
   .12,                                           !- Thickness {m}
   0.79,                                          !- Conductivity {w/m-K}
   1950,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Masonry - heavyweight Dry- thickness 0.09
Material, Masonry - heavyweight Dry_.09,
   Rough,                                         !- Roughness
   .09,                                           !- Thickness {m}
   0.79,                                          !- Conductivity {w/m-K}
   1950,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Brickwork Outer- thickness 0.1
Material, Brickwork Outer_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.84,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0795
Material, XPS Extruded Polystyrene  - CO2 Blowing_.0795,
   Rough,                                         !- Roughness
   .0795,                                         !- Thickness {m}
   0.034,                                         !- Conductivity {w/m-K}
   35,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1
Material, Concrete Block (Medium)_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.51,                                          !- Conductivity {w/m-K}
   1400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plastering- thickness 0.013
Material, Gypsum Plastering_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Masonry - heavyweight Dry- thickness 0.27
Material, Masonry - heavyweight Dry_.27,
   Rough,                                         !- Roughness
   .27,                                           !- Thickness {m}
   0.79,                                          !- Conductivity {w/m-K}
   1950,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance


! internal floor 46cm
Construction, internal floor 46cm,
   Gypsum Plastering_.02,                         !- .02m
   Brick_.2,                                      !- .2m
   Masonry - mediumweight Dry_.2,                 !- .2m
   Mortar_.03,                                    !- .03m
   Ceramic/porcelain_.01;                         !- .01m

! <Previous reversed>
Construction, internal floor 46cm_Rev,
   Ceramic/porcelain_.01,                         !- .01m
   Mortar_.03,                                    !- .03m
   Masonry - mediumweight Dry_.2,                 !- .2m
   Brick_.2,                                      !- .2m
   Gypsum Plastering_.02;                         !- .02m

! internal floor 46cm_Reversed
Construction, internal floor 46cm_Reversed,
   Ceramic/porcelain_.01,                         !- .01m
   Mortar_.03,                                    !- .03m
   Masonry - mediumweight Dry_.2,                 !- .2m
   Brick_.2,                                      !- .2m
   Gypsum Plastering_.02;                         !- .02m

! <Previous reversed>
Construction, internal floor 46cm_Reversed_Rev,
   Gypsum Plastering_.02,                         !- .02m
   Brick_.2,                                      !- .2m
   Masonry - mediumweight Dry_.2,                 !- .2m
   Mortar_.03,                                    !- .03m
   Ceramic/porcelain_.01;                         !- .01m

! internal Uninsulated Wall 53cm
Construction, internal Uninsulated Wall 53cm,
   Cement/plaster/mortar - cement plaster_.015,   !- .015m
   Masonry - heavyweight Dry_.5,                  !- .5m
   Gypsum Plastering_.015;                        !- .015m

! <Previous reversed>
Construction, internal Uninsulated Wall 53cm_Rev,
   Gypsum Plastering_.015,                        !- .015m
   Masonry - heavyweight Dry_.5,                  !- .5m
   Cement/plaster/mortar - cement plaster_.015;   !- .015m

! Project internal door
Construction, Project internal door,
   Painted Oak_.035;                              !- .035m

! <Previous reversed>
Construction, Project internal door_Rev,
   Painted Oak_.035;                              !- .035m

! Copy of Uninsulated Wall 53cm
Construction, Copy of Uninsulated Wall 53cm,
   Cement/plaster/mortar - cement plaster_.015,   !- .015m
   Masonry - heavyweight Dry_.5,                  !- .5m
   XPS Extruded Polystyrene  - CO2 Blowing_.35,   !- .35m
   Gypsum Plastering_.015;                        !- .015m

! <Previous reversed>
Construction, Copy of Uninsulated Wall 53cm_Rev,
   Gypsum Plastering_.015,                        !- .015m
   XPS Extruded Polystyrene  - CO2 Blowing_.35,   !- .35m
   Masonry - heavyweight Dry_.5,                  !- .5m
   Cement/plaster/mortar - cement plaster_.015;   !- .015m

! internal Uninsulated Wall 15cm
Construction, internal Uninsulated Wall 15cm,
   Cement/plaster/mortar - cement plaster_.015,   !- .015m
   Masonry - heavyweight Dry_.12,                 !- .12m
   Gypsum Plastering_.015;                        !- .015m

! <Previous reversed>
Construction, internal Uninsulated Wall 15cm_Rev,
   Gypsum Plastering_.015,                        !- .015m
   Masonry - heavyweight Dry_.12,                 !- .12m
   Cement/plaster/mortar - cement plaster_.015;   !- .015m

! Uninsulated Wall 15cm
Construction, Uninsulated Wall 15cm,
   Cement/plaster/mortar - cement plaster_.015,   !- .015m
   Masonry - heavyweight Dry_.12,                 !- .12m
   Gypsum Plastering_.015;                        !- .015m

! <Previous reversed>
Construction, Uninsulated Wall 15cm_Rev,
   Gypsum Plastering_.015,                        !- .015m
   Masonry - heavyweight Dry_.12,                 !- .12m
   Cement/plaster/mortar - cement plaster_.015;   !- .015m

! internal Uninsulated Wall 12cm
Construction, internal Uninsulated Wall 12cm,
   Cement/plaster/mortar - cement plaster_.015,   !- .015m
   Masonry - heavyweight Dry_.09,                 !- .09m
   Gypsum Plastering_.015;                        !- .015m

! <Previous reversed>
Construction, internal Uninsulated Wall 12cm_Rev,
   Gypsum Plastering_.015,                        !- .015m
   Masonry - heavyweight Dry_.09,                 !- .09m
   Cement/plaster/mortar - cement plaster_.015;   !- .015m

! Project semi-exposed wall
Construction, Project semi-exposed wall,
   Brickwork Outer_.1,                            !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_.0795, !- .0795m
   Concrete Block (Medium)_.1,                    !- .1m
   Gypsum Plastering_.013;                        !- .013m

! <Previous reversed>
Construction, Project semi-exposed wall_Rev,
   Gypsum Plastering_.013,                        !- .013m
   Concrete Block (Medium)_.1,                    !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_.0795, !- .0795m
   Brickwork Outer_.1;                            !- .1m

! Project external door
Construction, Project external door,
   Painted Oak_.035;                              !- .035m

! <Previous reversed>
Construction, Project external door_Rev,
   Painted Oak_.035;                              !- .035m

! Uninsulated Wall 53cm
Construction, Uninsulated Wall 53cm,
   Cement/plaster/mortar - cement plaster_.015,   !- .015m
   Masonry - heavyweight Dry_.5,                  !- .5m
   Gypsum Plastering_.015;                        !- .015m

! <Previous reversed>
Construction, Uninsulated Wall 53cm_Rev,
   Gypsum Plastering_.015,                        !- .015m
   Masonry - heavyweight Dry_.5,                  !- .5m
   Cement/plaster/mortar - cement plaster_.015;   !- .015m

! Copy of Uninsulated Wall 30cm
Construction, Copy of Uninsulated Wall 30cm,
   Cement/plaster/mortar - cement plaster_.015,   !- .015m
   Masonry - heavyweight Dry_.27,                 !- .27m
   XPS Extruded Polystyrene  - CO2 Blowing_.35,   !- .35m
   Gypsum Plastering_.015;                        !- .015m

! <Previous reversed>
Construction, Copy of Uninsulated Wall 30cm_Rev,
   Gypsum Plastering_.015,                        !- .015m
   XPS Extruded Polystyrene  - CO2 Blowing_.35,   !- .35m
   Masonry - heavyweight Dry_.27,                 !- .27m
   Cement/plaster/mortar - cement plaster_.015;   !- .015m


Construction,Dbl LoE (e2=.1) Clr 3mm/13mm Arg - 1001,  !- Dbl LoE (e2=.1) Clr 3mm/13mm Arg - Material layer names follow:
   40,                                            !- Generic LoE CLEAR 3MM
   1004,                                          !- ARGON 13MM
   2;                                             !- Generic CLEAR 3MM

Construction,Dbl LoE (e2=.1) Clr 3mm/13mm Arg - 2001,  !- Dbl LoE (e2=.1) Clr 3mm/13mm Arg - Material layer names follow:
   20001,                                         !- Blind with high reflectivity slats
   40,                                            !- Generic LoE CLEAR 3MM
   1004,                                          !- ARGON 13MM
   2;                                             !- Generic CLEAR 3MM

WindowProperty:ShadingControl,1001,               !- Name of shading control
   ExteriorBlind,                                 !- Shading type
   Dbl LoE (e2=.1) Clr 3mm/13mm Arg - 2001,       !- Name of glazed construction with shading
   OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading control type
   summer_cooling,                                !- Schedule name
   20,                                            !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   120;                                           !- Setpoint 2

Construction,Dbl LoE (e2=.1) Clr 3mm/13mm Arg - 1002,  !- Dbl LoE (e2=.1) Clr 3mm/13mm Arg - Material layer names follow:
   40,                                            !- Generic LoE CLEAR 3MM
   1004,                                          !- ARGON 13MM
   2;                                             !- Generic CLEAR 3MM

Construction,Dbl LoE (e2=.1) Clr 3mm/13mm Arg - 2002,  !- Dbl LoE (e2=.1) Clr 3mm/13mm Arg - Material layer names follow:
   20001,                                         !- Blind with high reflectivity slats
   40,                                            !- Generic LoE CLEAR 3MM
   1004,                                          !- ARGON 13MM
   2;                                             !- Generic CLEAR 3MM

WindowProperty:ShadingControl,1002,               !- Name of shading control
   ExteriorBlind,                                 !- Shading type
   Dbl LoE (e2=.1) Clr 3mm/13mm Arg - 2002,       !- Name of glazed construction with shading
   OnIfHighOutdoorAirTempAndHighHorizontalSolar,  !- Shading control type
   Off 24/7,                                      !- Schedule name
   20,                                            !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   120;                                           !- Setpoint 2

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, AverageOverDaysInFrequency, 20,  15000, SutherlandHodgman, SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Building,                               !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! main_ground - Zone 1
Zone, MainXground:Zone1,                          !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    37.7774,                                      !- Zone volume
    12.031,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People MainXground:Zone1,              !- Name
      MainXground:Zone1,                          !- Zone Name
      Dwell_DomBath_Occ,                          !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .018736842,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 52815,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 52815,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 52815,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  108;                         !- Constant value

   Schedule:Compact, Clothing Schedule 52815,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, MainXground:Zone1 General lighting,    !- Name
      MainXground:Zone1,                          !- Zone Name
      Dwell_DomBath_Light,                        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      7.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#MainXground:Zone1#GeneralLights;  !- LightsEndUseKey

   ! DHW 0
   WaterUse:Equipment,
      DHW MainXground:Zone1,                      !- Name
      DHW MainXground:Zone1,                      !- End-Use Subcategory
       9.2343201754386E-07,                       !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomBath_Occ,                          !- DHW SCHEDULE Name
      DHW Supply Temperature MainXground:Zone1,   !- Target Temperature Schedule
      DHW Supply Temperature MainXground:Zone1,   !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature MainXground:Zone1,    !- Cold Water Supply Temperature Schedule
      MainXground:Zone1,                          !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature MainXground:Zone1,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature MainXground:Zone1,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, MainXground:Zone1,       !- Name
      MainXground:Zone1,                          !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      2,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      MainXground:Zone1 Ref Point 1,              !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      MainXground:Zone1 Ref Point 1,              !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      150;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, MainXground:Zone1 Ref Point 1,  !- Name
      MainXground:Zone1,                          !- Zone Name
      21.773,                                     !- X-Coordinate of Reference Point {m}
      -22.225,                                    !- Y-coordinate of Reference Point {m}
      5.43;                                       !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, MainXground:Zone1 Infiltration,  !- Name
      MainXground:Zone1,                          !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .007346,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! main_ground, Zone 1, Floor - 21.575 m2 (Adiabatic), Surface Area: 21.575m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone1_Floor_0_0_0,              !- Surface name
      Floor, internal floor 46cm,                 !- Class and Construction Name
      MainXground:Zone1,                          !- Zone Name
      Surface, MainXground:Zone1_Floor_0_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.9022764127,-23.5998362133, 4.1702369867,!- Vertex 1
       19.3036442108,-24.5870261256, 4.1702369867,!- Vertex 2
       18.6446490234,-20.8496786998, 4.1702369867,!- Vertex 3
       24.2432812252,-19.8624887875, 4.1702369867;!- Vertex 4

   ! main_ground, Zone 1, Ceiling - 21.575 m2 (Adiabatic), Surface Area: 21.575m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone1_Ceiling_1_0_0,            !- Surface name
      Ceiling, internal floor 46cm_Reversed,      !- Class and Construction Name
      MainXground:Zone1,                          !- Zone Name
      Surface, MainXground:Zone1_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3036442108,-24.5870261256, 7.7702369867,!- Vertex 1
       24.9022764127,-23.5998362133, 7.7702369867,!- Vertex 2
       24.2432812252,-19.8624887875, 7.7702369867,!- Vertex 3
       18.6446490234,-20.8496786998, 7.7702369867;!- Vertex 4

   ! main_ground, Zone 1, Partition - 13.662 m2 (main_ground, Zone 5), Surface Area: 11.562
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone1_Partition_2_0_0,          !- Surface name
      Wall, internal Uninsulated Wall 53cm,       !- Class and Construction Name
      MainXground:Zone1,                          !- Zone Name
      Surface, MainXground:Zone5_Partition_12_0_10002,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.9022764124,-23.5998362118, 4.17023699,  !- Vertex 1
       24.2432812257,-19.86248879, 4.17023699,    !- Vertex 2
       24.2432812257,-19.86248879, 7.77023699,    !- Vertex 3
       24.9022764124,-23.5998362118, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 1, Partition - 13.662 m2 (main_ground, Zone 5), Surface Area: 11.562 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      MainXground:Zone5_Partition_12_0_10002,     !- Surface name
      Wall, internal Uninsulated Wall 53cm_Rev,   !- Class and Construction Name
      MainXground:Zone5,                          !- Zone Name
      Surface, MainXground:Zone1_Partition_2_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.2432812257,-19.86248879, 4.17023699,    !- Vertex 1
       24.9022764124,-23.5998362118, 4.17023699,  !- Vertex 2
       24.9022764124,-23.5998362118, 7.77023699,  !- Vertex 3
       24.2432812257,-19.86248879, 7.77023699;    !- Vertex 4

      ! Door, 2.100m2
      FenestrationSurface:Detailed, MainXground:Zone1_Partition_2_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         MainXground:Zone1_Partition_2_0_0,       !- Base surface
         MainXground:Zone5_Partition_12_0_0_0_0_0_Door_10004,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          24.8371583684,-23.2305334325, 4.63023699,  !- Vertex 1
          24.6635101907,-22.2457256795, 4.63023699,  !- Vertex 2
          24.6635101907,-22.2457256795, 6.73023699,  !- Vertex 3
          24.8371583684,-23.2305334325, 6.73023699;  !- Vertex 4

      ! Door, 2.100m2
      FenestrationSurface:Detailed, MainXground:Zone5_Partition_12_0_0_0_0_0_Door_10004,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         MainXground:Zone5_Partition_12_0_10002,  !- Base surface
         MainXground:Zone1_Partition_2_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          24.6635101907,-22.2457256795, 4.63023699,  !- Vertex 1
          24.8371583684,-23.2305334325, 4.63023699,  !- Vertex 2
          24.8371583684,-23.2305334325, 6.73023699,  !- Vertex 3
          24.6635101907,-22.2457256795, 6.73023699;  !- Vertex 4

   ! main_ground, Zone 1, Wall - 20.466 m2 - 350.0°, Surface Area: 20.466m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone1_Wall_3_0_0,               !- Surface name
      Wall, Copy of Uninsulated Wall 53cm,        !- Class and Construction Name
      MainXground:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       24.2432812252,-19.8624887875, 4.1702369867,!- Vertex 1
       18.6446490234,-20.8496786998, 4.1702369867,!- Vertex 2
       18.6446490234,-20.8496786998, 7.7702369867,!- Vertex 3
       24.2432812252,-19.8624887875, 7.7702369867;!- Vertex 4

      ! Window, 1.582m2
      FenestrationSurface:Detailed, MainXground:Zone1_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE (e2=.1) Clr 3mm/13mm Arg - 1001, !- Construction Name
         MainXground:Zone1_Wall_3_0_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1001,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          22.0816280821,-20.2436465596, 5.57023699,  !- Vertex 1
          21.1756049494,-20.403402883, 5.57023699,!- Vertex 2
          21.1756049494,-20.403402883, 7.29023699,!- Vertex 3
          22.0816280821,-20.2436465596, 7.29023699;  !- Vertex 4

   ! main_ground, Zone 1, Wall - 13.662 m2 - 260.0°, Surface Area: 13.662m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone1_Wall_4_0_0,               !- Surface name
      Wall, Copy of Uninsulated Wall 53cm,        !- Class and Construction Name
      MainXground:Zone1,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       18.6446490234,-20.8496786998, 4.1702369867,!- Vertex 1
       19.3036442108,-24.5870261256, 4.1702369867,!- Vertex 2
       19.3036442108,-24.5870261256, 7.7702369867,!- Vertex 3
       18.6446490234,-20.8496786998, 7.7702369867;!- Vertex 4

      ! Window, 1.582m2
      FenestrationSurface:Detailed, MainXground:Zone1_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE (e2=.1) Clr 3mm/13mm Arg - 1001, !- Construction Name
         MainXground:Zone1_Wall_4_0_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1001,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          18.9711075978,-22.7011172779, 5.57023699,  !- Vertex 1
          19.1308639213,-23.6071404107, 5.57023699,  !- Vertex 2
          19.1308639213,-23.6071404107, 7.29023699,  !- Vertex 3
          18.9711075978,-22.7011172779, 7.29023699;  !- Vertex 4

   ! main_ground, Zone 1, Partition - 20.466 m2 (main_ground, Zone 10), Surface Area: 20.466
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone1_Partition_5_0_0,          !- Surface name
      Wall, internal Uninsulated Wall 53cm,       !- Class and Construction Name
      MainXground:Zone1,                          !- Zone Name
      Surface, MainXground:Zone10_Partition_4_0_10004,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       19.3036442116,-24.5870261254, 4.17023699,  !- Vertex 1
       24.9022764155,-23.5998362128, 4.17023699,  !- Vertex 2
       24.9022764155,-23.5998362128, 7.77023699,  !- Vertex 3
       19.3036442116,-24.5870261254, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 1, Partition - 20.466 m2 (main_ground, Zone 10), Surface Area: 20.466 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      MainXground:Zone10_Partition_4_0_10004,     !- Surface name
      Wall, internal Uninsulated Wall 53cm_Rev,   !- Class and Construction Name
      MainXground:Zone10,                         !- Zone Name
      Surface, MainXground:Zone1_Partition_5_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.9022764155,-23.5998362128, 4.17023699,  !- Vertex 1
       19.3036442116,-24.5870261254, 4.17023699,  !- Vertex 2
       19.3036442116,-24.5870261254, 7.77023699,  !- Vertex 3
       24.9022764155,-23.5998362128, 7.77023699;  !- Vertex 4


! main_ground - Zone 5
Zone, MainXground:Zone5,                          !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    97.7255,                                      !- Zone volume
    31.1262,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People MainXground:Zone5,              !- Name
      MainXground:Zone5,                          !- Zone Name
      Dwell_DomCirculation_Occ,                   !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .015503876,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 52822,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 52822,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 52822,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 52822,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, MainXground:Zone5 General lighting,    !- Name
      MainXground:Zone5,                          !- Zone Name
      Dwell_DomCirculation_Light,                 !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#MainXground:Zone5#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, MainXground:Zone5 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      MainXground:Zone5,                          !- Zone Name
      Dwell_DomCirculation_Equip,                 !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      2.4,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW MainXground:Zone5,                      !- Name
      DHW MainXground:Zone5,                      !- End-Use Subcategory
       1.38975194274029E-06,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCirculation_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature MainXground:Zone5,   !- Target Temperature Schedule
      DHW Supply Temperature MainXground:Zone5,   !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature MainXground:Zone5,    !- Cold Water Supply Temperature Schedule
      MainXground:Zone5,                          !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature MainXground:Zone5,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature MainXground:Zone5,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, MainXground:Zone5,       !- Name
      MainXground:Zone5,                          !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      2,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      MainXground:Zone5 Ref Point 1,              !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      MainXground:Zone5 Ref Point 1,              !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, MainXground:Zone5 Ref Point 1,  !- Name
      MainXground:Zone5,                          !- Zone Name
      27.885,                                     !- X-Coordinate of Reference Point {m}
      -21.282,                                    !- Y-coordinate of Reference Point {m}
      4.97;                                       !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, MainXground:Zone5 Infiltration,  !- Name
      MainXground:Zone5,                          !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .019002,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! main_ground, Zone 5, Floor - 37.942 m2 (Adiabatic), Surface Area: 2.654m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone5_Floor_0_0_0,              !- Surface name
      Floor, internal floor 46cm,                 !- Class and Construction Name
      MainXground:Zone5,                          !- Zone Name
      Surface, MainXground:Zone5_Floor_0_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       34.7036399819,-18.2871333569, 4.1702369867,!- Vertex 1
       33.0442377264,-18.5797307464, 4.1702369867,!- Vertex 2
       32.7707418466,-17.0286585354, 4.1702369867,!- Vertex 3
       34.430144102,-16.7360611459, 4.1702369867; !- Vertex 4

   ! main_ground, Zone 5, Floor - 37.942 m2 (Adiabatic), Surface Area: 0.425m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone5_Floor_0_0_1,              !- Surface name
      Floor, internal floor 46cm,                 !- Class and Construction Name
      MainXground:Zone5,                          !- Zone Name
      Surface, MainXground:Zone5_Floor_0_0_1,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       25.8699274565,-19.8447552149, 4.1702369867,!- Vertex 1
       24.2892979937,-20.1234628357, 4.1702369867,!- Vertex 2
       24.2432812284,-19.862488791, 4.1702369867, !- Vertex 3
       25.8239106911,-19.5837811702, 4.1702369867;!- Vertex 4

   ! main_ground, Zone 5, Floor - 37.942 m2 (Adiabatic), Surface Area: 23.580m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone5_Floor_0_0_2,              !- Surface name
      Floor, internal floor 46cm,                 !- Class and Construction Name
      MainXground:Zone5,                          !- Zone Name
      Surface, MainXground:Zone5_Floor_0_0_2,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.4807922053,-22.4398663861, 4.1702369867,!- Vertex 1
       24.9022764152,-23.5998362129, 4.1702369867,!- Vertex 2
       24.2892979937,-20.1234628357, 4.1702369867,!- Vertex 3
       30.8678137839,-18.9634930089, 4.1702369867;!- Vertex 4

   ! main_ground, Zone 5, Floor - 37.942 m2 (Adiabatic), Surface Area: 11.282m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone5_Floor_0_0_3,              !- Surface name
      Floor, internal floor 46cm,                 !- Class and Construction Name
      MainXground:Zone5,                          !- Zone Name
      Surface, MainXground:Zone5_Floor_0_0_3,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       33.6572161478,-22.0561041235, 4.1702369867,!- Vertex 1
       31.4807922053,-22.4398663861, 4.1702369867,!- Vertex 2
       30.594317904,-17.4124207979, 4.1702369867, !- Vertex 3
       32.7707418466,-17.0286585354, 4.1702369867;!- Vertex 4

   ! main_ground, Zone 5, Ceiling - 37.942 m2 (Adiabatic), Surface Area: 6.135m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone5_Ceiling_1_0_0,            !- Surface name
      Ceiling, internal floor 46cm_Reversed,      !- Class and Construction Name
      MainXground:Zone5,                          !- Zone Name
      Surface, MainXground:Zone5_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       30.8678137816,-18.963493018, 7.7702369867, !- Vertex 1
       34.7036399782,-18.287133358, 7.7702369867, !- Vertex 2
       34.4301440991,-16.7360611469, 7.7702369867,!- Vertex 3
       30.5943179026,-17.4124208068, 7.7702369867;!- Vertex 4

   ! main_ground, Zone 5, Ceiling - 37.942 m2 (Adiabatic), Surface Area: 25.716m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone5_Ceiling_1_0_1,            !- Surface name
      Ceiling, internal floor 46cm_Reversed,      !- Class and Construction Name
      MainXground:Zone5,                          !- Zone Name
      Surface, MainXground:Zone5_Ceiling_1_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       26.4829058718,-23.3211285891, 7.7702369867,!- Vertex 1
       33.6572161521,-22.0561041224, 7.7702369867,!- Vertex 2
       33.0442377243,-18.5797307565, 7.7702369867,!- Vertex 3
       25.8699274538,-19.8447552215, 7.7702369867;!- Vertex 4

   ! main_ground, Zone 5, Ceiling - 37.942 m2 (Adiabatic), Surface Area: 6.091m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone5_Ceiling_1_0_2,            !- Surface name
      Ceiling, internal floor 46cm_Reversed,      !- Class and Construction Name
      MainXground:Zone5,                          !- Zone Name
      Surface, MainXground:Zone5_Ceiling_1_0_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.9022764089,-23.5998362091, 7.7702369867,!- Vertex 1
       26.4829058718,-23.3211285891, 7.7702369867,!- Vertex 2
       25.8239106868,-19.5837811669, 7.7702369867,!- Vertex 3
       24.243281224,-19.8624887869, 7.7702369867; !- Vertex 4

   ! main_ground, Zone 5, Partition - 12.708 m2 (main_ground, Zone 4), Surface Area: 11.238
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone5_Partition_2_0_0,          !- Surface name
      Wall, internal Uninsulated Wall 15cm,       !- Class and Construction Name
      MainXground:Zone5,                          !- Zone Name
      Surface, MainXground:Zone4_Partition_6_0_10012,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       33.6572161476,-22.056104122, 4.17023699,   !- Vertex 1
       33.0442377279,-18.5797307548, 4.17023699,  !- Vertex 2
       33.0442377279,-18.5797307548, 7.77023699,  !- Vertex 3
       33.6572161476,-22.056104122, 7.77023699;   !- Vertex 4

   ! main_ground, Zone 5, Partition - 12.708 m2 (main_ground, Zone 4), Surface Area: 11.238 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      MainXground:Zone4_Partition_6_0_10012,      !- Surface name
      Wall, internal Uninsulated Wall 15cm_Rev,   !- Class and Construction Name
      MainXground:Zone4,                          !- Zone Name
      Surface, MainXground:Zone5_Partition_2_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       33.0442377279,-18.5797307548, 4.17023699,  !- Vertex 1
       33.6572161476,-22.056104122, 4.17023699,   !- Vertex 2
       33.6572161476,-22.056104122, 7.77023699,   !- Vertex 3
       33.0442377279,-18.5797307548, 7.77023699;  !- Vertex 4

      ! Door, 1.470m2
      FenestrationSurface:Detailed, MainXground:Zone5_Partition_2_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         MainXground:Zone5_Partition_2_0_0,       !- Base surface
         MainXground:Zone4_Partition_6_0_0_0_0_0_Door_10014,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          33.5190252746,-21.2723847368, 4.63023699,  !- Vertex 1
          33.3974715503,-20.5830193097, 4.63023699,  !- Vertex 2
          33.3974715503,-20.5830193097, 6.73023699,  !- Vertex 3
          33.5190252746,-21.2723847368, 6.73023699;  !- Vertex 4

      ! Door, 1.470m2
      FenestrationSurface:Detailed, MainXground:Zone4_Partition_6_0_0_0_0_0_Door_10014,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         MainXground:Zone4_Partition_6_0_10012,   !- Base surface
         MainXground:Zone5_Partition_2_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          33.3974715503,-20.5830193097, 4.63023699,  !- Vertex 1
          33.5190252746,-21.2723847368, 4.63023699,  !- Vertex 2
          33.5190252746,-21.2723847368, 6.73023699,  !- Vertex 3
          33.3974715503,-20.5830193097, 6.73023699;  !- Vertex 4

   ! main_ground, Zone 5, Partition - 6.066 m2 (main_ground, Zone 4), Surface Area: 6.066
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone5_Partition_3_0_0,          !- Surface name
      Wall, internal Uninsulated Wall 53cm,       !- Class and Construction Name
      MainXground:Zone5,                          !- Zone Name
      Surface, MainXground:Zone4_Partition_5_0_10014,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       33.0442377273,-18.5797307499, 4.17023699,  !- Vertex 1
       34.7036399828,-18.2871333604, 4.17023699,  !- Vertex 2
       34.7036399828,-18.2871333604, 7.77023699,  !- Vertex 3
       33.0442377273,-18.5797307499, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 5, Partition - 6.066 m2 (main_ground, Zone 4), Surface Area: 6.066 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      MainXground:Zone4_Partition_5_0_10014,      !- Surface name
      Wall, internal Uninsulated Wall 53cm_Rev,   !- Class and Construction Name
      MainXground:Zone4,                          !- Zone Name
      Surface, MainXground:Zone5_Partition_3_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       34.7036399828,-18.2871333604, 4.17023699,  !- Vertex 1
       33.0442377273,-18.5797307499, 4.17023699,  !- Vertex 2
       33.0442377273,-18.5797307499, 7.77023699,  !- Vertex 3
       34.7036399828,-18.2871333604, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 5, Partition - 0.954 m2 (main_ground, Zone 4), Surface Area: 0.954
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone5_Partition_4_0_0,          !- Surface name
      Wall, internal Uninsulated Wall 53cm,       !- Class and Construction Name
      MainXground:Zone5,                          !- Zone Name
      Surface, MainXground:Zone4_Partition_4_0_10015,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       34.7036399809,-18.2871333657, 4.17023699,  !- Vertex 1
       34.6576232138,-18.0261593112, 4.17023699,  !- Vertex 2
       34.6576232138,-18.0261593112, 7.77023699,  !- Vertex 3
       34.7036399808,-18.2871333657, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 5, Partition - 0.954 m2 (main_ground, Zone 4), Surface Area: 0.954 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      MainXground:Zone4_Partition_4_0_10015,      !- Surface name
      Wall, internal Uninsulated Wall 53cm_Rev,   !- Class and Construction Name
      MainXground:Zone4,                          !- Zone Name
      Surface, MainXground:Zone5_Partition_4_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       34.6576232138,-18.0261593112, 4.17023699,  !- Vertex 1
       34.7036399809,-18.2871333657, 4.17023699,  !- Vertex 2
       34.7036399808,-18.2871333657, 7.77023699,  !- Vertex 3
       34.6576232138,-18.0261593112, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 5, Wall - 4.716 m2 - 80.0°, Surface Area: 4.716m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone5_Wall_5_0_0,               !- Surface name
      Wall, Uninsulated Wall 15cm,                !- Class and Construction Name
      MainXground:Zone5,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       34.6576232129,-18.0261593064, 4.1702369867,!- Vertex 1
       34.4301441002,-16.7360611499, 4.1702369867,!- Vertex 2
       34.4301441002,-16.7360611499, 7.7702369867,!- Vertex 3
       34.6576232129,-18.0261593064, 7.7702369867;!- Vertex 4

   ! main_ground, Zone 5, Partition - 14.022 m2 (main_ground, Zone 7), Surface Area: 12.552
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone5_Partition_6_0_0,          !- Surface name
      Wall, internal Uninsulated Wall 12cm,       !- Class and Construction Name
      MainXground:Zone5,                          !- Zone Name
      Surface, MainXground:Zone7_Partition_5_0_10016,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       34.430144103,-16.7360611494, 4.17023699,   !- Vertex 1
       30.594317905,-17.4124208015, 4.17023699,   !- Vertex 2
       30.594317905,-17.4124208015, 7.77023699,   !- Vertex 3
       34.430144103,-16.7360611494, 7.77023699;   !- Vertex 4

   ! main_ground, Zone 5, Partition - 14.022 m2 (main_ground, Zone 7), Surface Area: 12.552 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      MainXground:Zone7_Partition_5_0_10016,      !- Surface name
      Wall, internal Uninsulated Wall 12cm_Rev,   !- Class and Construction Name
      MainXground:Zone7,                          !- Zone Name
      Surface, MainXground:Zone5_Partition_6_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       30.594317905,-17.4124208015, 4.17023699,   !- Vertex 1
       34.430144103,-16.7360611494, 4.17023699,   !- Vertex 2
       34.430144103,-16.7360611494, 7.77023699,   !- Vertex 3
       30.594317905,-17.4124208015, 7.77023699;   !- Vertex 4

      ! Door, 1.470m2
      FenestrationSurface:Detailed, MainXground:Zone5_Partition_6_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         MainXground:Zone5_Partition_6_0_0,       !- Base surface
         MainXground:Zone7_Partition_5_0_0_0_0_0_Door_10018,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          32.6328699537,-17.0529690737, 4.63023699,  !- Vertex 1
          31.9435045266,-17.1745227981, 4.63023699,  !- Vertex 2
          31.9435045266,-17.1745227981, 6.73023699,  !- Vertex 3
          32.6328699537,-17.0529690737, 6.73023699;  !- Vertex 4

      ! Door, 1.470m2
      FenestrationSurface:Detailed, MainXground:Zone7_Partition_5_0_0_0_0_0_Door_10018,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         MainXground:Zone7_Partition_5_0_10016,   !- Base surface
         MainXground:Zone5_Partition_6_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.9435045266,-17.1745227981, 4.63023699,  !- Vertex 1
          32.6328699537,-17.0529690737, 4.63023699,  !- Vertex 2
          32.6328699537,-17.0529690737, 6.73023699,  !- Vertex 3
          31.9435045266,-17.1745227981, 6.73023699;  !- Vertex 4

   ! main_ground, Zone 5, Partition - 5.670 m2 (main_ground, Zone 2), Surface Area: 5.67
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone5_Partition_7_0_0,          !- Surface name
      Wall, Project semi-exposed wall,            !- Class and Construction Name
      MainXground:Zone5,                          !- Zone Name
      Surface, MainXground:Zone2_Partition_8_0_10018,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       30.594317903,-17.4124208067, 4.17023699,   !- Vertex 1
       30.8678137829,-18.9634930177, 4.17023699,  !- Vertex 2
       30.8678137829,-18.9634930177, 7.77023699,  !- Vertex 3
       30.594317903,-17.4124208067, 7.77023699;   !- Vertex 4

   ! main_ground, Zone 5, Partition - 5.670 m2 (main_ground, Zone 2), Surface Area: 5.67 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      MainXground:Zone2_Partition_8_0_10018,      !- Surface name
      Wall, Project semi-exposed wall_Rev,        !- Class and Construction Name
      MainXground:Zone2,                          !- Zone Name
      Surface, MainXground:Zone5_Partition_7_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       30.8678137829,-18.9634930177, 4.17023699,  !- Vertex 1
       30.594317903,-17.4124208067, 4.17023699,   !- Vertex 2
       30.594317903,-17.4124208067, 7.77023699,   !- Vertex 3
       30.8678137829,-18.9634930177, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 5, Partition - 9.090 m2 (main_ground, Zone 2), Surface Area: 6.99
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone5_Partition_8_0_0,          !- Surface name
      Wall, Project semi-exposed wall,            !- Class and Construction Name
      MainXground:Zone5,                          !- Zone Name
      Surface, MainXground:Zone2_Partition_7_0_10019,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       30.8678137848,-18.9634930125, 4.17023699,  !- Vertex 1
       28.3811742084,-19.4019546611, 4.17023699,  !- Vertex 2
       28.3811742084,-19.4019546611, 7.77023699,  !- Vertex 3
       30.8678137848,-18.9634930125, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 5, Partition - 9.090 m2 (main_ground, Zone 2), Surface Area: 6.99 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      MainXground:Zone2_Partition_7_0_10019,      !- Surface name
      Wall, Project semi-exposed wall_Rev,        !- Class and Construction Name
      MainXground:Zone2,                          !- Zone Name
      Surface, MainXground:Zone5_Partition_8_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.3811742084,-19.4019546611, 4.17023699,  !- Vertex 1
       30.8678137848,-18.9634930125, 4.17023699,  !- Vertex 2
       30.8678137848,-18.9634930125, 7.77023699,  !- Vertex 3
       28.3811742084,-19.4019546611, 7.77023699;  !- Vertex 4

      ! Door, 2.100m2
      FenestrationSurface:Detailed, MainXground:Zone5_Partition_8_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         MainXground:Zone5_Partition_8_0_0,       !- Base surface
         MainXground:Zone2_Partition_7_0_0_0_0_0_Door_10021,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          29.6318800548,-19.1814214754, 4.63023699,  !- Vertex 1
          28.6470723018,-19.3550696531, 4.63023699,  !- Vertex 2
          28.6470723018,-19.3550696531, 6.73023699,  !- Vertex 3
          29.6318800548,-19.1814214754, 6.73023699;  !- Vertex 4

      ! Door, 2.100m2
      FenestrationSurface:Detailed, MainXground:Zone2_Partition_7_0_0_0_0_0_Door_10021,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         MainXground:Zone2_Partition_7_0_10019,   !- Base surface
         MainXground:Zone5_Partition_8_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          28.6470723018,-19.3550696531, 4.63023699,  !- Vertex 1
          29.6318800548,-19.1814214754, 4.63023699,  !- Vertex 2
          29.6318800548,-19.1814214754, 6.73023699,  !- Vertex 3
          28.6470723018,-19.3550696531, 6.73023699;  !- Vertex 4

   ! main_ground, Zone 5, Partition - 9.180 m2 (main_ground, Zone 3), Surface Area: 7.71
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone5_Partition_9_0_0,          !- Surface name
      Wall, internal Uninsulated Wall 53cm,       !- Class and Construction Name
      MainXground:Zone5,                          !- Zone Name
      Surface, MainXground:Zone3_Partition_7_0_10021,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.3811742084,-19.4019546611, 4.17023699,  !- Vertex 1
       25.8699274574,-19.8447552185, 4.17023699,  !- Vertex 2
       25.8699274574,-19.8447552185, 7.77023699,  !- Vertex 3
       28.3811742084,-19.4019546611, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 5, Partition - 9.180 m2 (main_ground, Zone 3), Surface Area: 7.71 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      MainXground:Zone3_Partition_7_0_10021,      !- Surface name
      Wall, internal Uninsulated Wall 53cm_Rev,   !- Class and Construction Name
      MainXground:Zone3,                          !- Zone Name
      Surface, MainXground:Zone5_Partition_9_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       25.8699274574,-19.8447552185, 4.17023699,  !- Vertex 1
       28.3811742084,-19.4019546611, 4.17023699,  !- Vertex 2
       28.3811742084,-19.4019546611, 7.77023699,  !- Vertex 3
       25.8699274574,-19.8447552185, 7.77023699;  !- Vertex 4

      ! Door, 1.470m2
      FenestrationSurface:Detailed, MainXground:Zone5_Partition_9_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         MainXground:Zone5_Partition_9_0_0,       !- Base surface
         MainXground:Zone3_Partition_7_0_0_0_0_0_Door_10023,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          27.9577068747,-19.4766233775, 4.63023699,  !- Vertex 1
          27.2683414475,-19.5981771018, 4.63023699,  !- Vertex 2
          27.2683414475,-19.5981771018, 6.73023699,  !- Vertex 3
          27.9577068747,-19.4766233775, 6.73023699;  !- Vertex 4

      ! Door, 1.470m2
      FenestrationSurface:Detailed, MainXground:Zone3_Partition_7_0_0_0_0_0_Door_10023,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         MainXground:Zone3_Partition_7_0_10021,   !- Base surface
         MainXground:Zone5_Partition_9_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          27.2683414475,-19.5981771018, 4.63023699,  !- Vertex 1
          27.9577068747,-19.4766233775, 4.63023699,  !- Vertex 2
          27.9577068747,-19.4766233775, 6.73023699,  !- Vertex 3
          27.2683414475,-19.5981771018, 6.73023699;  !- Vertex 4

   ! main_ground, Zone 5, Partition - 0.954 m2 (main_ground, Zone 3), Surface Area: 0.954
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone5_Partition_10_0_0,         !- Surface name
      Wall, internal Uninsulated Wall 53cm,       !- Class and Construction Name
      MainXground:Zone5,                          !- Zone Name
      Surface, MainXground:Zone3_Partition_6_0_10023,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       25.8699274527,-19.844755215, 4.17023699,   !- Vertex 1
       25.8239106874,-19.5837811703, 4.17023699,  !- Vertex 2
       25.8239106874,-19.5837811703, 7.77023699,  !- Vertex 3
       25.8699274527,-19.844755215, 7.77023699;   !- Vertex 4

   ! main_ground, Zone 5, Partition - 0.954 m2 (main_ground, Zone 3), Surface Area: 0.954 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      MainXground:Zone3_Partition_6_0_10023,      !- Surface name
      Wall, internal Uninsulated Wall 53cm_Rev,   !- Class and Construction Name
      MainXground:Zone3,                          !- Zone Name
      Surface, MainXground:Zone5_Partition_10_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       25.8239106874,-19.5837811703, 4.17023699,  !- Vertex 1
       25.8699274527,-19.844755215, 4.17023699,   !- Vertex 2
       25.8699274527,-19.844755215, 7.77023699,   !- Vertex 3
       25.8239106874,-19.5837811703, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 5, Wall - 5.778 m2 - 350.0°, Surface Area: 5.778m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone5_Wall_11_0_0,              !- Surface name
      Wall, Copy of Uninsulated Wall 53cm,        !- Class and Construction Name
      MainXground:Zone5,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       25.8239106868,-19.5837811669, 4.1702369867,!- Vertex 1
       24.2432812252,-19.8624887875, 4.1702369867,!- Vertex 2
       24.2432812252,-19.8624887875, 7.7702369867,!- Vertex 3
       25.8239106868,-19.5837811669, 7.7702369867;!- Vertex 4

      ! Window, 1.582m2
      FenestrationSurface:Detailed, MainXground:Zone5_Wall_11_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE (e2=.1) Clr 3mm/13mm Arg - 1001, !- Construction Name
         MainXground:Zone5_Wall_11_0_0,           !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1001,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          25.5087590626,-19.6393509013, 5.57023699,  !- Vertex 1
          24.6027359298,-19.7991072248, 5.57023699,  !- Vertex 2
          24.6027359298,-19.7991072248, 7.29023699,  !- Vertex 3
          25.5087590626,-19.6393509013, 7.29023699;  !- Vertex 4

   ! main_ground, Zone 5, Partition - 20.124 m2 (main_ground, Zone 10), Surface Area: 18.024
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone5_Partition_13_0_0,         !- Surface name
      Wall, internal Uninsulated Wall 53cm,       !- Class and Construction Name
      MainXground:Zone5,                          !- Zone Name
      Surface, MainXground:Zone10_Partition_3_0_10024,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       24.9022764155,-23.5998362128, 4.17023699,  !- Vertex 1
       30.4073516268,-22.6291429222, 4.17023699,  !- Vertex 2
       30.4073516268,-22.6291429222, 7.77023699,  !- Vertex 3
       24.9022764155,-23.5998362128, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 5, Partition - 20.124 m2 (main_ground, Zone 10), Surface Area: 18.024 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      MainXground:Zone10_Partition_3_0_10024,     !- Surface name
      Wall, internal Uninsulated Wall 53cm_Rev,   !- Class and Construction Name
      MainXground:Zone10,                         !- Zone Name
      Surface, MainXground:Zone5_Partition_13_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       30.4073516268,-22.6291429222, 4.17023699,  !- Vertex 1
       24.9022764155,-23.5998362128, 4.17023699,  !- Vertex 2
       24.9022764155,-23.5998362128, 7.77023699,  !- Vertex 3
       30.4073516268,-22.6291429222, 7.77023699;  !- Vertex 4

      ! Door, 2.100m2
      FenestrationSurface:Detailed, MainXground:Zone5_Partition_13_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         MainXground:Zone5_Partition_13_0_0,      !- Base surface
         MainXground:Zone10_Partition_3_0_0_0_0_0_Door_10026,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          25.2715791948,-23.5347181688, 4.63023699,  !- Vertex 1
          26.2563869478,-23.3610699911, 4.63023699,  !- Vertex 2
          26.2563869478,-23.3610699911, 6.73023699,  !- Vertex 3
          25.2715791948,-23.5347181688, 6.73023699;  !- Vertex 4

      ! Door, 2.100m2
      FenestrationSurface:Detailed, MainXground:Zone10_Partition_3_0_0_0_0_0_Door_10026,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         MainXground:Zone10_Partition_3_0_10024,  !- Base surface
         MainXground:Zone5_Partition_13_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          26.2563869478,-23.3610699911, 4.63023699,  !- Vertex 1
          25.2715791948,-23.5347181688, 4.63023699,  !- Vertex 2
          25.2715791948,-23.5347181688, 6.73023699,  !- Vertex 3
          26.2563869478,-23.3610699911, 6.73023699;  !- Vertex 4

   ! main_ground, Zone 5, Partition - 11.880 m2 (main_ground, Zone 6), Surface Area: 9.78
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone5_Partition_14_0_0,         !- Surface name
      Wall, internal Uninsulated Wall 53cm,       !- Class and Construction Name
      MainXground:Zone5,                          !- Zone Name
      Surface, MainXground:Zone6_Partition_4_0_10026,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       30.4073516268,-22.6291429222, 4.17023699,  !- Vertex 1
       33.6572161481,-22.0561041235, 4.17023699,  !- Vertex 2
       33.6572161481,-22.0561041235, 7.77023699,  !- Vertex 3
       30.4073516268,-22.6291429222, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 5, Partition - 11.880 m2 (main_ground, Zone 6), Surface Area: 9.78 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      MainXground:Zone6_Partition_4_0_10026,      !- Surface name
      Wall, internal Uninsulated Wall 53cm_Rev,   !- Class and Construction Name
      MainXground:Zone6,                          !- Zone Name
      Surface, MainXground:Zone5_Partition_14_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       33.6572161481,-22.0561041235, 4.17023699,  !- Vertex 1
       30.4073516268,-22.6291429222, 4.17023699,  !- Vertex 2
       30.4073516268,-22.6291429222, 7.77023699,  !- Vertex 3
       33.6572161481,-22.0561041235, 7.77023699;  !- Vertex 4

      ! Door, 2.100m2
      FenestrationSurface:Detailed, MainXground:Zone5_Partition_14_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         MainXground:Zone5_Partition_14_0_0,      !- Base surface
         MainXground:Zone6_Partition_4_0_0_0_0_0_Door_10028,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          30.8357429993,-22.553605965, 4.63023699,!- Vertex 1
          31.8205507523,-22.3799577873, 4.63023699,  !- Vertex 2
          31.8205507523,-22.3799577873, 6.73023699,  !- Vertex 3
          30.8357429993,-22.553605965, 6.73023699;!- Vertex 4

      ! Door, 2.100m2
      FenestrationSurface:Detailed, MainXground:Zone6_Partition_4_0_0_0_0_0_Door_10028,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         MainXground:Zone6_Partition_4_0_10026,   !- Base surface
         MainXground:Zone5_Partition_14_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          31.8205507523,-22.3799577873, 4.63023699,  !- Vertex 1
          30.8357429993,-22.553605965, 4.63023699,!- Vertex 2
          30.8357429993,-22.553605965, 6.73023699,!- Vertex 3
          31.8205507523,-22.3799577873, 6.73023699;  !- Vertex 4


! main_ground - Zone 4
Zone, MainXground:Zone4,                          !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    14.7086,                                      !- Zone volume
    4.6843,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, MainXground:Zone4 Infiltration,  !- Name
      MainXground:Zone4,                          !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .00286,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! main_ground, Zone 4, Floor - 8.946 m2 (Adiabatic), Surface Area: 5.948m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone4_Floor_0_0_0,              !- Surface name
      Floor, internal floor 46cm,                 !- Class and Construction Name
      MainXground:Zone4,                          !- Zone Name
      Surface, MainXground:Zone4_Floor_0_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       35.3166184014,-21.7635067381, 4.1702369867,!- Vertex 1
       33.657216146,-22.0561041276, 4.1702369867, !- Vertex 2
       33.0442377246,-18.5797307504, 4.1702369867,!- Vertex 3
       34.70363998,-18.2871333609, 4.1702369867;  !- Vertex 4

   ! main_ground, Zone 4, Floor - 8.946 m2 (Adiabatic), Surface Area: 2.998m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone4_Floor_0_0_1,              !- Surface name
      Floor, internal floor 46cm,                 !- Class and Construction Name
      MainXground:Zone4,                          !- Zone Name
      Surface, MainXground:Zone4_Floor_0_0_1,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       36.0946163983,-21.6263247003, 4.1702369867,!- Vertex 1
       35.3166184014,-21.7635067381, 4.1702369867,!- Vertex 2
       34.6576232129,-18.0261593064, 4.1702369867,!- Vertex 3
       35.4356212098,-17.8889772686, 4.1702369867;!- Vertex 4

   ! main_ground, Zone 4, Ceiling - 8.946 m2 (Adiabatic), Surface Area: 0.209m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone4_Ceiling_1_0_0,            !- Surface name
      Ceiling, internal floor 46cm_Reversed,      !- Class and Construction Name
      MainXground:Zone4,                          !- Zone Name
      Surface, MainXground:Zone4_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       34.7036399825,-18.2871333605, 7.7702369867,!- Vertex 1
       35.4816379793,-18.1499513227, 7.7702369867,!- Vertex 2
       35.4356212123,-17.8889772682, 7.7702369867,!- Vertex 3
       34.6576232154,-18.0261593059, 7.7702369867;!- Vertex 4

   ! main_ground, Zone 4, Ceiling - 8.946 m2 (Adiabatic), Surface Area: 8.737m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone4_Ceiling_1_0_1,            !- Surface name
      Ceiling, internal floor 46cm_Reversed,      !- Class and Construction Name
      MainXground:Zone4,                          !- Zone Name
      Surface, MainXground:Zone4_Ceiling_1_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       33.6572161484,-22.0561041271, 7.7702369867,!- Vertex 1
       36.0946164007,-21.6263246999, 7.7702369867,!- Vertex 2
       35.4816379793,-18.1499513227, 7.7702369867,!- Vertex 3
       33.044237727,-18.57973075, 7.7702369867;   !- Vertex 4

   ! main_ground, Zone 4, Wall - 13.662 m2 - 80.0°, Surface Area: 13.662m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone4_Wall_2_0_0,               !- Surface name
      Wall, Copy of Uninsulated Wall 53cm,        !- Class and Construction Name
      MainXground:Zone4,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       36.0946163997,-21.6263246963, 4.1702369867,!- Vertex 1
       35.4356212118,-17.8889772682, 4.1702369867,!- Vertex 2
       35.4356212118,-17.8889772682, 7.7702369867,!- Vertex 3
       36.0946163997,-21.6263246963, 7.7702369867;!- Vertex 4

      ! Window, 1.582m2
      FenestrationSurface:Detailed, MainXground:Zone4_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE (e2=.1) Clr 3mm/13mm Arg - 1002, !- Construction Name
         MainXground:Zone4_Wall_2_0_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1002,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          35.9183631466,-20.6267428264, 5.57023699,  !- Vertex 1
          35.7586068231,-19.7207196936, 5.57023699,  !- Vertex 2
          35.7586068231,-19.7207196936, 7.29023699,  !- Vertex 3
          35.9183631466,-20.6267428264, 7.29023699;  !- Vertex 4

   ! main_ground, Zone 4, Wall - 2.844 m2 - 350.0°, Surface Area: 2.844m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone4_Wall_3_0_0,               !- Surface name
      Wall, Copy of Uninsulated Wall 53cm,        !- Class and Construction Name
      MainXground:Zone4,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       35.4356212118,-17.8889772682, 4.1702369867,!- Vertex 1
       34.6576232129,-18.0261593064, 4.1702369867,!- Vertex 2
       34.6576232129,-18.0261593064, 7.7702369867,!- Vertex 3
       35.4356212118,-17.8889772682, 7.7702369867;!- Vertex 4

      ! Window, 0.115m2
      FenestrationSurface:Detailed, MainXground:Zone4_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE (e2=.1) Clr 3mm/13mm Arg - 1002, !- Construction Name
         MainXground:Zone4_Wall_3_0_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1002,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          34.8250405337,-17.9966391157, 5.47023699,  !- Vertex 1
          34.7511799522,-18.009662729, 5.47023699,!- Vertex 2
          34.7511799522,-18.009662729, 7.000753119,  !- Vertex 3
          34.8250405337,-17.9966391157, 7.000753119;  !- Vertex 4

   ! main_ground, Zone 4, Partition - 8.910 m2 (main_ground, Zone 6), Surface Area: 8.91
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone4_Partition_7_0_0,          !- Surface name
      Wall, internal Uninsulated Wall 53cm,       !- Class and Construction Name
      MainXground:Zone4,                          !- Zone Name
      Surface, MainXground:Zone6_Partition_3_0_10032,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       33.6572161481,-22.0561041235, 4.17023699,  !- Vertex 1
       36.0946164004,-21.6263246962, 4.17023699,  !- Vertex 2
       36.0946164004,-21.6263246962, 7.77023699,  !- Vertex 3
       33.6572161481,-22.0561041235, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 4, Partition - 8.910 m2 (main_ground, Zone 6), Surface Area: 8.91 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      MainXground:Zone6_Partition_3_0_10032,      !- Surface name
      Wall, internal Uninsulated Wall 53cm_Rev,   !- Class and Construction Name
      MainXground:Zone6,                          !- Zone Name
      Surface, MainXground:Zone4_Partition_7_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       36.0946164004,-21.6263246962, 4.17023699,  !- Vertex 1
       33.6572161481,-22.0561041235, 4.17023699,  !- Vertex 2
       33.6572161481,-22.0561041235, 7.77023699,  !- Vertex 3
       36.0946164004,-21.6263246962, 7.77023699;  !- Vertex 4


! main_ground - Zone 10
Zone, MainXground:Zone10,                         !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    122.2874,                                     !- Zone volume
    38.945,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People MainXground:Zone10,             !- Name
      MainXground:Zone10,                         !- Zone Name
      Dwell_DomLounge_Occ,                        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .018756303,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 52847,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 52847,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 52847,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  99;                          !- Constant value

   Schedule:Compact, Clothing Schedule 52847,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, MainXground:Zone10 General lighting,   !- Name
      MainXground:Zone10,                         !- Zone Name
      Dwell_DomLounge_Light,                      !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      7.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#MainXground:Zone10#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, MainXground:Zone10 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      MainXground:Zone10,                         !- Zone Name
      Dwell_DomLounge_Equip,                      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      2.4,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   Daylighting:Controls, MainXground:Zone10,      !- Name
      MainXground:Zone10,                         !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      2,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      MainXground:Zone10 Ref Point 1,             !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      MainXground:Zone10 Ref Point 1,             !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      150;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, MainXground:Zone10 Ref Point 1,  !- Name
      MainXground:Zone10,                         !- Zone Name
      25.485,                                     !- X-Coordinate of Reference Point {m}
      -25.797,                                    !- Y-coordinate of Reference Point {m}
      5.43;                                       !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, MainXground:Zone10 Infiltration,  !- Name
      MainXground:Zone10,                         !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .023778,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! main_ground, Zone 10, Floor - 52.712 m2 (Adiabatic), Surface Area: 1.509m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone10_Floor_0_0_0,             !- Surface name
      Floor, internal floor 46cm,                 !- Class and Construction Name
      MainXground:Zone10,                         !- Zone Name
      Surface, MainXground:Zone10_Floor_0_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.2399949922,-27.3512981077, 4.1702369867,!- Vertex 1
       25.6315148384,-28.3402244773, 4.1702369867,!- Vertex 2
       25.5854980714,-28.0792504228, 4.1702369867,!- Vertex 3
       31.1939782252,-27.0903240532, 4.1702369867;!- Vertex 4

   ! main_ground, Zone 10, Floor - 52.712 m2 (Adiabatic), Surface Area: 48.901m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone10_Floor_0_0_1,             !- Surface name
      Floor, internal floor 46cm,                 !- Class and Construction Name
      MainXground:Zone10,                         !- Zone Name
      Surface, MainXground:Zone10_Floor_0_0_1,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.1939782252,-27.0903240532, 4.1702369867,!- Vertex 1
       20.5629785307,-28.9648561269, 4.1702369867,!- Vertex 2
       19.7763519334,-24.5036749964, 4.1702369867,!- Vertex 3
       30.4073516279,-22.6291429227, 4.1702369867;!- Vertex 4

   ! main_ground, Zone 10, Floor - 52.712 m2 (Adiabatic), Surface Area: 2.302m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone10_Floor_0_0_2,             !- Surface name
      Floor, internal floor 46cm,                 !- Class and Construction Name
      MainXground:Zone10,                         !- Zone Name
      Surface, MainXground:Zone10_Floor_0_0_2,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20.6089952977,-29.2258301814, 4.1702369867,!- Vertex 1
       20.1362875762,-29.3091813065, 4.1702369867,!- Vertex 2
       19.3036442119,-24.5870261215, 4.1702369867,!- Vertex 3
       19.7763519334,-24.5036749964, 4.1702369867;!- Vertex 4

   ! main_ground, Zone 10, Ceiling - 52.712 m2 (Adiabatic), Surface Area: 0.127m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone10_Ceiling_1_0_0,           !- Surface name
      Ceiling, internal floor 46cm_Reversed,      !- Class and Construction Name
      MainXground:Zone10,                         !- Zone Name
      Surface, MainXground:Zone10_Ceiling_1_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20.1362875758,-29.3091813042, 7.7702369867,!- Vertex 1
       20.6089952973,-29.2258301791, 7.7702369867,!- Vertex 2
       20.5629785303,-28.9648561245, 7.7702369867,!- Vertex 3
       20.0902708088,-29.0482072496, 7.7702369867;!- Vertex 4

   ! main_ground, Zone 10, Ceiling - 52.712 m2 (Adiabatic), Surface Area: 25.277m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone10_Ceiling_1_0_1,           !- Surface name
      Ceiling, internal floor 46cm_Reversed,      !- Class and Construction Name
      MainXground:Zone10,                         !- Zone Name
      Surface, MainXground:Zone10_Ceiling_1_0_1,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20.0902708088,-29.0482072496, 7.7702369867,!- Vertex 1
       25.585498071,-28.0792504204, 7.7702369867, !- Vertex 2
       24.7988714754,-23.6180692998, 7.7702369867,!- Vertex 3
       19.3036442132,-24.587026129, 7.7702369867; !- Vertex 4

   ! main_ground, Zone 10, Ceiling - 52.712 m2 (Adiabatic), Surface Area: 27.308m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone10_Ceiling_1_0_2,           !- Surface name
      Ceiling, internal floor 46cm_Reversed,      !- Class and Construction Name
      MainXground:Zone10,                         !- Zone Name
      Surface, MainXground:Zone10_Ceiling_1_0_2,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       25.631514838,-28.340224475, 7.7702369867,  !- Vertex 1
       31.2399949918,-27.3512981054, 7.7702369867,!- Vertex 2
       30.4073516275,-22.6291429203, 7.7702369867,!- Vertex 3
       24.7988714746,-23.6180692949, 7.7702369867;!- Vertex 4

   ! main_ground, Zone 10, Partition - 17.262 m2 (main_ground, Zone 6), Surface Area: 17.262
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone10_Partition_2_0_0,         !- Surface name
      Wall, internal Uninsulated Wall 53cm,       !- Class and Construction Name
      MainXground:Zone10,                         !- Zone Name
      Surface, MainXground:Zone6_Partition_5_0_10039,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.2399949919,-27.3512981056, 4.17023699,  !- Vertex 1
       30.4073516258,-22.6291429209, 4.17023699,  !- Vertex 2
       30.4073516258,-22.6291429209, 7.77023699,  !- Vertex 3
       31.2399949919,-27.3512981056, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 10, Partition - 17.262 m2 (main_ground, Zone 6), Surface Area: 17.262 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      MainXground:Zone6_Partition_5_0_10039,      !- Surface name
      Wall, internal Uninsulated Wall 53cm_Rev,   !- Class and Construction Name
      MainXground:Zone6,                          !- Zone Name
      Surface, MainXground:Zone10_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       30.4073516258,-22.6291429209, 4.17023699,  !- Vertex 1
       31.2399949919,-27.3512981056, 4.17023699,  !- Vertex 2
       31.2399949919,-27.3512981056, 7.77023699,  !- Vertex 3
       30.4073516258,-22.6291429209, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 10, Wall - 17.262 m2 - 260.0°, Surface Area: 17.262m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone10_Wall_5_0_0,              !- Surface name
      Wall, Copy of Uninsulated Wall 53cm,        !- Class and Construction Name
      MainXground:Zone10,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       19.3036442108,-24.5870261256, 4.1702369867,!- Vertex 1
       20.1362875763,-29.3091813063, 4.1702369867,!- Vertex 2
       20.1362875763,-29.3091813063, 7.7702369867,!- Vertex 3
       19.3036442108,-24.5870261256, 7.7702369867;!- Vertex 4

      ! Window, 1.582m2
      FenestrationSurface:Detailed, MainXground:Zone10_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE (e2=.1) Clr 3mm/13mm Arg - 1001, !- Construction Name
         MainXground:Zone10_Wall_5_0_0,           !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1001,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          19.6535456428,-26.5714157554, 5.57023699,  !- Vertex 1
          19.8133019662,-27.4774388882, 5.57023699,  !- Vertex 2
          19.8133019662,-27.4774388882, 7.29023699,  !- Vertex 3
          19.6535456428,-26.5714157554, 7.29023699;  !- Vertex 4

   ! main_ground, Zone 10, Wall - 1.728 m2 - 170.0°, Surface Area: 1.728m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone10_Wall_6_0_0,              !- Surface name
      Wall, Copy of Uninsulated Wall 53cm,        !- Class and Construction Name
      MainXground:Zone10,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20.1362875763,-29.3091813063, 4.1702369867,!- Vertex 1
       20.6089952977,-29.2258301814, 4.1702369867,!- Vertex 2
       20.6089952977,-29.2258301814, 7.7702369867,!- Vertex 3
       20.1362875763,-29.3091813063, 7.7702369867;!- Vertex 4

   ! main_ground, Zone 10, Partition - 0.954 m2 (main_ground, Zone 8), Surface Area: 0.954
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone10_Partition_7_0_0,         !- Surface name
      Wall, internal Uninsulated Wall 53cm,       !- Class and Construction Name
      MainXground:Zone10,                         !- Zone Name
      Surface, MainXground:Zone8_Partition_4_0_10040,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20.6089952974,-29.2258301797, 4.17023699,  !- Vertex 1
       20.5629785304,-28.9648561251, 4.17023699,  !- Vertex 2
       20.5629785304,-28.9648561251, 7.77023699,  !- Vertex 3
       20.6089952974,-29.2258301797, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 10, Partition - 0.954 m2 (main_ground, Zone 8), Surface Area: 0.954 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      MainXground:Zone8_Partition_4_0_10040,      !- Surface name
      Wall, internal Uninsulated Wall 53cm_Rev,   !- Class and Construction Name
      MainXground:Zone8,                          !- Zone Name
      Surface, MainXground:Zone10_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20.5629785304,-28.9648561251, 4.17023699,  !- Vertex 1
       20.6089952974,-29.2258301797, 4.17023699,  !- Vertex 2
       20.6089952974,-29.2258301797, 7.77023699,  !- Vertex 3
       20.5629785304,-28.9648561251, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 10, Partition - 18.360 m2 (main_ground, Zone 8), Surface Area: 16.26
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone10_Partition_8_0_0,         !- Surface name
      Wall, internal Uninsulated Wall 53cm,       !- Class and Construction Name
      MainXground:Zone10,                         !- Zone Name
      Surface, MainXground:Zone8_Partition_3_0_10041,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       20.5629785314,-28.9648561267, 4.17023699,  !- Vertex 1
       25.5854980718,-28.0792504206, 4.17023699,  !- Vertex 2
       25.5854980718,-28.0792504206, 7.77023699,  !- Vertex 3
       20.5629785314,-28.9648561267, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 10, Partition - 18.360 m2 (main_ground, Zone 8), Surface Area: 16.26 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      MainXground:Zone8_Partition_3_0_10041,      !- Surface name
      Wall, internal Uninsulated Wall 53cm_Rev,   !- Class and Construction Name
      MainXground:Zone8,                          !- Zone Name
      Surface, MainXground:Zone10_Partition_8_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       25.5854980718,-28.0792504206, 4.17023699,  !- Vertex 1
       20.5629785314,-28.9648561267, 4.17023699,  !- Vertex 2
       20.5629785314,-28.9648561267, 7.77023699,  !- Vertex 3
       25.5854980718,-28.0792504206, 7.77023699;  !- Vertex 4

      ! Door, 2.100m2
      FenestrationSurface:Detailed, MainXground:Zone10_Partition_8_0_0_0_0_0_Door,  !- Door name
         Door, Project internal door,             !- Class and Construction Name
         MainXground:Zone10_Partition_8_0_0,      !- Base surface
         MainXground:Zone8_Partition_3_0_0_0_0_0_Door_10043,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          22.5719863476,-28.6106138443, 4.63023699,  !- Vertex 1
          23.5567941006,-28.4369656666, 4.63023699,  !- Vertex 2
          23.5567941006,-28.4369656666, 6.73023699,  !- Vertex 3
          22.5719863476,-28.6106138443, 6.73023699;  !- Vertex 4

      ! Door, 2.100m2
      FenestrationSurface:Detailed, MainXground:Zone8_Partition_3_0_0_0_0_0_Door_10043,  !- Door name - reverse definition
         Door, Project internal door_Rev,         !- Class and Construction Name
         MainXground:Zone8_Partition_3_0_10041,   !- Base surface
         MainXground:Zone10_Partition_8_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          23.5567941006,-28.4369656666, 4.63023699,  !- Vertex 1
          22.5719863476,-28.6106138443, 4.63023699,  !- Vertex 2
          22.5719863476,-28.6106138443, 6.73023699,  !- Vertex 3
          23.5567941006,-28.4369656666, 6.73023699;  !- Vertex 4

   ! main_ground, Zone 10, Partition - 0.954 m2 (main_ground, Zone 8), Surface Area: 0.954
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone10_Partition_9_0_0,         !- Surface name
      Wall, internal Uninsulated Wall 53cm,       !- Class and Construction Name
      MainXground:Zone10,                         !- Zone Name
      Surface, MainXground:Zone8_Partition_2_0_10043,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       25.5854980711,-28.0792504209, 4.17023699,  !- Vertex 1
       25.6315148381,-28.3402244755, 4.17023699,  !- Vertex 2
       25.6315148381,-28.3402244755, 7.77023699,  !- Vertex 3
       25.5854980711,-28.0792504209, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 10, Partition - 0.954 m2 (main_ground, Zone 8), Surface Area: 0.954 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      MainXground:Zone8_Partition_2_0_10043,      !- Surface name
      Wall, internal Uninsulated Wall 53cm_Rev,   !- Class and Construction Name
      MainXground:Zone8,                          !- Zone Name
      Surface, MainXground:Zone10_Partition_9_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       25.6315148381,-28.3402244755, 4.17023699,  !- Vertex 1
       25.5854980711,-28.0792504209, 4.17023699,  !- Vertex 2
       25.5854980711,-28.0792504209, 7.77023699,  !- Vertex 3
       25.6315148381,-28.3402244755, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 10, Wall - 20.502 m2 - 170.0°, Surface Area: 20.502m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone10_Wall_10_0_0,             !- Surface name
      Wall, Copy of Uninsulated Wall 53cm,        !- Class and Construction Name
      MainXground:Zone10,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       25.631514838,-28.340224475, 4.1702369867,  !- Vertex 1
       31.2399949915,-27.3512981033, 4.1702369867,!- Vertex 2
       31.2399949915,-27.3512981033, 7.7702369867,!- Vertex 3
       25.631514838,-28.340224475, 7.7702369867;  !- Vertex 4

      ! Door, 2.100m2
      FenestrationSurface:Detailed, MainXground:Zone10_Wall_10_0_0_0_0_0_Door,  !- Door name
         Door, Project external door,             !- Class and Construction Name
         MainXground:Zone10_Wall_10_0_0,          !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          28.0935342204,-27.9061040309, 4.63023699,  !- Vertex 1
          29.0783419734,-27.7324558533, 4.63023699,  !- Vertex 2
          29.0783419734,-27.7324558533, 6.73023699,  !- Vertex 3
          28.0935342204,-27.9061040309, 6.73023699;  !- Vertex 4


! main_ground - Zone 6
Zone, MainXground:Zone6,                          !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    53.0645,                                      !- Zone volume
    16.8995,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People MainXground:Zone6,              !- Name
      MainXground:Zone6,                          !- Zone Name
      Dwell_DomBed_Occ,                           !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .022938776,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 52859,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 52859,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 52859,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  81;                          !- Constant value

   Schedule:Compact, Clothing Schedule 52859,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, MainXground:Zone6 General lighting,    !- Name
      MainXground:Zone6,                          !- Zone Name
      Dwell_DomBed_Light,                         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#MainXground:Zone6#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, MainXground:Zone6 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      MainXground:Zone6,                          !- Zone Name
      Dwell_DomBed_Equip,                         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      2.4,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW MainXground:Zone6,                      !- Name
      DHW MainXground:Zone6,                      !- End-Use Subcategory
       2.84340793650794E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomBed_Occ,                           !- DHW SCHEDULE Name
      DHW Supply Temperature MainXground:Zone6,   !- Target Temperature Schedule
      DHW Supply Temperature MainXground:Zone6,   !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature MainXground:Zone6,    !- Cold Water Supply Temperature Schedule
      MainXground:Zone6,                          !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature MainXground:Zone6,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature MainXground:Zone6,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, MainXground:Zone6,       !- Name
      MainXground:Zone6,                          !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      2,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      MainXground:Zone6 Ref Point 1,              !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      MainXground:Zone6 Ref Point 1,              !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, MainXground:Zone6 Ref Point 1,  !- Name
      MainXground:Zone6,                          !- Zone Name
      33.667,                                     !- X-Coordinate of Reference Point {m}
      -24.489,                                    !- Y-coordinate of Reference Point {m}
      5.43;                                       !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, MainXground:Zone6 Infiltration,  !- Name
      MainXground:Zone6,                          !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .010318,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! main_ground, Zone 6, Floor - 27.691 m2 (Adiabatic), Surface Area: 27.691m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone6_Floor_0_0_0,              !- Surface name
      Floor, internal floor 46cm,                 !- Class and Construction Name
      MainXground:Zone6,                          !- Zone Name
      Surface, MainXground:Zone6_Floor_0_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       36.9272597652,-26.3484798775, 4.1702369867,!- Vertex 1
       31.2399949915,-27.3512981033, 4.1702369867,!- Vertex 2
       30.407351626,-22.6291429224, 4.1702369867, !- Vertex 3
       36.0946163997,-21.6263246963, 4.1702369867;!- Vertex 4

   ! main_ground, Zone 6, Ceiling - 27.691 m2 (Adiabatic), Surface Area: 27.691m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone6_Ceiling_1_0_0,            !- Surface name
      Ceiling, internal floor 46cm_Reversed,      !- Class and Construction Name
      MainXground:Zone6,                          !- Zone Name
      Surface, MainXground:Zone6_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       31.2399949915,-27.3512981033, 7.7702369867,!- Vertex 1
       36.9272597652,-26.3484798775, 7.7702369867,!- Vertex 2
       36.0946163997,-21.6263246963, 7.7702369867,!- Vertex 3
       30.407351626,-22.6291429224, 7.7702369867; !- Vertex 4

   ! main_ground, Zone 6, Wall - 17.262 m2 - 80.0°, Surface Area: 17.262m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone6_Wall_2_0_0,               !- Surface name
      Wall, Copy of Uninsulated Wall 53cm,        !- Class and Construction Name
      MainXground:Zone6,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       36.9272597652,-26.3484798775, 4.1702369867,!- Vertex 1
       36.0946163997,-21.6263246963, 4.1702369867,!- Vertex 2
       36.0946163997,-21.6263246963, 7.7702369867,!- Vertex 3
       36.9272597652,-26.3484798775, 7.7702369867;!- Vertex 4

      ! Window, 1.582m2
      FenestrationSurface:Detailed, MainXground:Zone6_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE (e2=.1) Clr 3mm/13mm Arg - 1001, !- Construction Name
         MainXground:Zone6_Wall_2_0_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1001,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          36.6077471186,-24.536433614, 5.57023699,!- Vertex 1
          36.4479907952,-23.6304104812, 5.57023699,  !- Vertex 2
          36.4479907952,-23.6304104812, 7.29023699,  !- Vertex 3
          36.6077471186,-24.536433614, 7.29023699;!- Vertex 4

   ! main_ground, Zone 6, Wall - 20.790 m2 - 170.0°, Surface Area: 20.790m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone6_Wall_6_0_0,               !- Surface name
      Wall, Copy of Uninsulated Wall 53cm,        !- Class and Construction Name
      MainXground:Zone6,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       31.2399949915,-27.3512981033, 4.1702369867,!- Vertex 1
       36.9272597652,-26.3484798775, 4.1702369867,!- Vertex 2
       36.9272597652,-26.3484798775, 7.7702369867,!- Vertex 3
       31.2399949915,-27.3512981033, 7.7702369867;!- Vertex 4

      ! Window, 1.582m2
      FenestrationSurface:Detailed, MainXground:Zone6_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE (e2=.1) Clr 3mm/13mm Arg - 1001, !- Construction Name
         MainXground:Zone6_Wall_6_0_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1001,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          33.4607364743,-26.9597214628, 5.57023699,  !- Vertex 1
          34.3667596071,-26.7999651394, 5.57023699,  !- Vertex 2
          34.3667596071,-26.7999651394, 7.29023699,  !- Vertex 3
          33.4607364743,-26.9597214628, 7.29023699;  !- Vertex 4


! main_ground - Zone 3
Zone, MainXground:Zone3,                          !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    22.237,                                       !- Zone volume
    7.2192,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People MainXground:Zone3,              !- Name
      MainXground:Zone3,                          !- Zone Name
      Dwell_DomBath_Occ,                          !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .018736842,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 52867,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 52867,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 52867,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  108;                         !- Constant value

   Schedule:Compact, Clothing Schedule 52867,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, MainXground:Zone3 General lighting,    !- Name
      MainXground:Zone3,                          !- Zone Name
      Dwell_DomBath_Light,                        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      7.5,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#MainXground:Zone3#GeneralLights;  !- LightsEndUseKey

   ! DHW 0
   WaterUse:Equipment,
      DHW MainXground:Zone3,                      !- Name
      DHW MainXground:Zone3,                      !- End-Use Subcategory
       5.54105263157895E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomBath_Occ,                          !- DHW SCHEDULE Name
      DHW Supply Temperature MainXground:Zone3,   !- Target Temperature Schedule
      DHW Supply Temperature MainXground:Zone3,   !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature MainXground:Zone3,    !- Cold Water Supply Temperature Schedule
      MainXground:Zone3,                          !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature MainXground:Zone3,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature MainXground:Zone3,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, MainXground:Zone3,       !- Name
      MainXground:Zone3,                          !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      2,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      MainXground:Zone3 Ref Point 1,              !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      MainXground:Zone3 Ref Point 1,              !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      150;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, MainXground:Zone3 Ref Point 1,  !- Name
      MainXground:Zone3,                          !- Zone Name
      26.708,                                     !- X-Coordinate of Reference Point {m}
      -17.257,                                    !- Y-coordinate of Reference Point {m}
      4.97;                                       !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, MainXground:Zone3 Infiltration,  !- Name
      MainXground:Zone3,                          !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004324,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! main_ground, Zone 3, Floor - 12.253 m2 (Adiabatic), Surface Area: 12.253m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone3_Floor_0_0_0,              !- Surface name
      Floor, internal floor 46cm,                 !- Class and Construction Name
      MainXground:Zone3,                          !- Zone Name
      Surface, MainXground:Zone3_Floor_0_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.3811742057,-19.4019546616, 4.1702369867,!- Vertex 1
       25.8699274534,-19.8447552192, 4.1702369867,!- Vertex 2
       25.0355139396,-15.1125610149, 4.1702369867,!- Vertex 3
       27.546794712,-14.6699534083, 4.1702369867; !- Vertex 4

   ! main_ground, Zone 3, Ceiling - 12.253 m2 (Adiabatic), Surface Area: 12.253m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone3_Ceiling_1_0_0,            !- Surface name
      Ceiling, internal floor 46cm_Reversed,      !- Class and Construction Name
      MainXground:Zone3,                          !- Zone Name
      Surface, MainXground:Zone3_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       25.8699274534,-19.8447552192, 7.7702369867,!- Vertex 1
       28.3811742057,-19.4019546616, 7.7702369867,!- Vertex 2
       27.546794712,-14.6699534083, 7.7702369867, !- Vertex 3
       25.0355139396,-15.1125610149, 7.7702369867;!- Vertex 4

   ! main_ground, Zone 3, Partition - 17.298 m2 (main_ground, Zone 2), Surface Area: 17.298
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone3_Partition_2_0_0,          !- Surface name
      Wall, Project semi-exposed wall,            !- Class and Construction Name
      MainXground:Zone3,                          !- Zone Name
      Surface, MainXground:Zone2_Partition_6_0_10048,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.3811742065,-19.4019546663, 4.17023699,  !- Vertex 1
       27.5467947128,-14.6699534131, 4.17023699,  !- Vertex 2
       27.5467947128,-14.6699534131, 7.77023699,  !- Vertex 3
       28.3811742065,-19.4019546663, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 3, Partition - 17.298 m2 (main_ground, Zone 2), Surface Area: 17.298 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      MainXground:Zone2_Partition_6_0_10048,      !- Surface name
      Wall, Project semi-exposed wall_Rev,        !- Class and Construction Name
      MainXground:Zone2,                          !- Zone Name
      Surface, MainXground:Zone3_Partition_2_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       27.5467947128,-14.6699534131, 4.17023699,  !- Vertex 1
       28.3811742065,-19.4019546663, 4.17023699,  !- Vertex 2
       28.3811742065,-19.4019546663, 7.77023699,  !- Vertex 3
       27.5467947128,-14.6699534131, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 3, Partition - 1.368 m2 (main_ground, Zone 2), Surface Area: 1.368
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone3_Partition_3_0_0,          !- Surface name
      Wall, Project semi-exposed wall,            !- Class and Construction Name
      MainXground:Zone3,                          !- Zone Name
      Surface, MainXground:Zone2_Partition_5_0_10049,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       27.5467947148,-14.6699534078, 4.17023699,  !- Vertex 1
       27.1725677686,-14.7359397154, 4.17023699,  !- Vertex 2
       27.1725677686,-14.7359397154, 7.77023699,  !- Vertex 3
       27.5467947148,-14.6699534078, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 3, Partition - 1.368 m2 (main_ground, Zone 2), Surface Area: 1.368 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      MainXground:Zone2_Partition_5_0_10049,      !- Surface name
      Wall, Project semi-exposed wall_Rev,        !- Class and Construction Name
      MainXground:Zone2,                          !- Zone Name
      Surface, MainXground:Zone3_Partition_3_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       27.1725677686,-14.7359397154, 4.17023699,  !- Vertex 1
       27.5467947148,-14.6699534078, 4.17023699,  !- Vertex 2
       27.5467947148,-14.6699534078, 7.77023699,  !- Vertex 3
       27.1725677686,-14.7359397154, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 3, Wall - 7.812 m2 - 350.0°, Surface Area: 7.812m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone3_Wall_4_0_0,               !- Surface name
      Wall, Uninsulated Wall 53cm,                !- Class and Construction Name
      MainXground:Zone3,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       27.1725677669,-14.7359397157, 4.1702369867,!- Vertex 1
       25.0355139396,-15.1125610149, 4.1702369867,!- Vertex 2
       25.0355139396,-15.1125610149, 7.7702369867,!- Vertex 3
       27.1725677669,-14.7359397157, 7.7702369867;!- Vertex 4

   ! main_ground, Zone 3, Wall - 16.345 m2 - 260.0°, Surface Area: 16.345m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone3_Wall_5_0_0,               !- Surface name
      Wall, Copy of Uninsulated Wall 30cm,        !- Class and Construction Name
      MainXground:Zone3,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       25.0355139396,-15.1125610149, 4.1702369867,!- Vertex 1
       25.8239106868,-19.5837811669, 4.1702369867,!- Vertex 2
       25.8239106868,-19.5837811669, 7.7702369867,!- Vertex 3
       25.0355139396,-15.1125610149, 7.7702369867;!- Vertex 4

      ! Window, 0.303m2
      FenestrationSurface:Detailed, MainXground:Zone3_Wall_5_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE (e2=.1) Clr 3mm/13mm Arg - 1001, !- Construction Name
         MainXground:Zone3_Wall_5_0_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1001,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          25.6051139842,-18.3429234014, 6.47023699,  !- Vertex 1
          25.6693638097,-18.70730227, 6.47023699, !- Vertex 2
          25.6693638097,-18.70730227, 7.29023699, !- Vertex 3
          25.6051139842,-18.3429234014, 7.29023699;  !- Vertex 4

      ! Window, 0.303m2
      FenestrationSurface:Detailed, MainXground:Zone3_Wall_5_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE (e2=.1) Clr 3mm/13mm Arg - 1001, !- Construction Name
         MainXground:Zone3_Wall_5_0_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1001,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          25.4748778513,-17.6043175866, 6.47023699,  !- Vertex 1
          25.5391276769,-17.9686964552, 6.47023699,  !- Vertex 2
          25.5391276769,-17.9686964552, 7.29023699,  !- Vertex 3
          25.4748778513,-17.6043175866, 7.29023699;  !- Vertex 4

      ! Window, 0.283m2
      FenestrationSurface:Detailed, MainXground:Zone3_Wall_5_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE (e2=.1) Clr 3mm/13mm Arg - 1001, !- Construction Name
         MainXground:Zone3_Wall_5_0_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1001,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          25.3490141969,-16.8905093294, 6.47023699,  !- Vertex 1
          25.408891544,-17.2300906404, 6.47023699,!- Vertex 2
          25.408891544,-17.2300906404, 7.29023699,!- Vertex 3
          25.3490141969,-16.8905093294, 7.29023699;  !- Vertex 4


! main_ground - Zone 2
Zone, MainXground:Zone2,                          !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    34.7673,                                      !- Zone volume
    11.0724,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, MainXground:Zone2 Infiltration,  !- Name
      MainXground:Zone2,                          !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .00676,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! main_ground, Zone 2, Floor - 15.648 m2 (Adiabatic), Surface Area: 12.133m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone2_Floor_0_0_0,              !- Surface name
      Floor, internal floor 46cm,                 !- Class and Construction Name
      MainXground:Zone2,                          !- Zone Name
      Surface, MainXground:Zone2_Floor_0_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       30.8678137831,-18.9634930128, 4.1702369867,!- Vertex 1
       28.3811742068,-19.4019546614, 4.1702369867,!- Vertex 2
       27.5467947131,-14.6699534081, 4.1702369867,!- Vertex 3
       30.0334342894,-14.2314917595, 4.1702369867;!- Vertex 4

   ! main_ground, Zone 2, Floor - 15.648 m2 (Adiabatic), Surface Area: 3.515m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone2_Floor_0_0_1,              !- Surface name
      Floor, internal floor 46cm,                 !- Class and Construction Name
      MainXground:Zone2,                          !- Zone Name
      Surface, MainXground:Zone2_Floor_0_0_1,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       30.0334342894,-14.2314917595, 4.1702369867,!- Vertex 1
       27.1725677669,-14.7359397157, 4.1702369867,!- Vertex 2
       26.9624534719,-13.5443223345, 4.1702369867,!- Vertex 3
       29.8233199944,-13.0398743784, 4.1702369867;!- Vertex 4

   ! main_ground, Zone 2, Ceiling - 15.648 m2 (Adiabatic), Surface Area: 0.460m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone2_Ceiling_1_0_0,            !- Surface name
      Ceiling, internal floor 46cm_Reversed,      !- Class and Construction Name
      MainXground:Zone2,                          !- Zone Name
      Surface, MainXground:Zone2_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       27.1725677658,-14.7359397158, 7.7702369867,!- Vertex 1
       27.546794712,-14.6699534083, 7.7702369867, !- Vertex 2
       27.336680417,-13.4783360272, 7.7702369867, !- Vertex 3
       26.9624534709,-13.5443223347, 7.7702369867;!- Vertex 4

   ! main_ground, Zone 2, Ceiling - 15.648 m2 (Adiabatic), Surface Area: 15.188m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone2_Ceiling_1_0_1,            !- Surface name
      Ceiling, internal floor 46cm_Reversed,      !- Class and Construction Name
      MainXground:Zone2,                          !- Zone Name
      Surface, MainXground:Zone2_Ceiling_1_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       28.3811742057,-19.4019546616, 7.7702369867,!- Vertex 1
       30.867813782,-18.9634930129, 7.7702369867, !- Vertex 2
       29.8233199934,-13.0398743786, 7.7702369867,!- Vertex 3
       27.336680417,-13.4783360272, 7.7702369867; !- Vertex 4

   ! main_ground, Zone 2, Partition - 15.984 m2 (main_ground, Zone 7), Surface Area: 15.984
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone2_Partition_2_0_0,          !- Surface name
      Wall, Project semi-exposed wall_Rev,        !- Class and Construction Name
      MainXground:Zone2,                          !- Zone Name
      Surface, MainXground:Zone7_Partition_4_0_10054,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       30.594317903,-17.4124208067, 4.17023699,   !- Vertex 1
       29.8233199942,-13.0398743834, 4.17023699,  !- Vertex 2
       29.8233199942,-13.0398743834, 7.77023699,  !- Vertex 3
       30.594317903,-17.4124208067, 7.77023699;   !- Vertex 4

   ! main_ground, Zone 2, Partition - 15.984 m2 (main_ground, Zone 7), Surface Area: 15.984 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      MainXground:Zone7_Partition_4_0_10054,      !- Surface name
      Wall, Project semi-exposed wall,            !- Class and Construction Name
      MainXground:Zone7,                          !- Zone Name
      Surface, MainXground:Zone2_Partition_2_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       29.8233199942,-13.0398743834, 4.17023699,  !- Vertex 1
       30.594317903,-17.4124208067, 4.17023699,   !- Vertex 2
       30.594317903,-17.4124208067, 7.77023699,   !- Vertex 3
       29.8233199942,-13.0398743834, 7.77023699;  !- Vertex 4

   ! main_ground, Zone 2, Wall - 10.458 m2 - 350.0°, Surface Area: 10.458m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone2_Wall_3_0_0,               !- Surface name
      Wall, Copy of Uninsulated Wall 53cm,        !- Class and Construction Name
      MainXground:Zone2,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       29.8233199935,-13.0398743796, 4.1702369867,!- Vertex 1
       26.9624534709,-13.5443223347, 4.1702369867,!- Vertex 2
       26.9624534709,-13.5443223347, 7.7702369867,!- Vertex 3
       29.8233199935,-13.0398743796, 7.7702369867;!- Vertex 4

      ! Door, 2.100m2
      FenestrationSurface:Detailed, MainXground:Zone2_Wall_3_0_0_0_0_0_Door,  !- Door name
         Door, Project external door,             !- Class and Construction Name
         MainXground:Zone2_Wall_3_0_0,            !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          28.9813093613,-13.1883435718, 4.63023699,  !- Vertex 1
          27.9965016082,-13.3619917491, 4.63023699,  !- Vertex 2
          27.9965016082,-13.3619917491, 6.73023699,  !- Vertex 3
          28.9813093613,-13.1883435718, 6.73023699;  !- Vertex 4

   ! main_ground, Zone 2, Wall - 4.356 m2 - 260.0°, Surface Area: 4.356m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone2_Wall_4_0_0,               !- Surface name
      Wall, Copy of Uninsulated Wall 53cm,        !- Class and Construction Name
      MainXground:Zone2,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       26.9624534709,-13.5443223347, 4.1702369867,!- Vertex 1
       27.1725677669,-14.7359397157, 4.1702369867,!- Vertex 2
       27.1725677669,-14.7359397157, 7.7702369867,!- Vertex 3
       26.9624534709,-13.5443223347, 7.7702369867;!- Vertex 4


! main_ground - Zone 7
Zone, MainXground:Zone7,                          !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    31.5276,                                      !- Zone volume
    10.0406,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, MainXground:Zone7 Infiltration,  !- Name
      MainXground:Zone7,                          !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .00613,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! main_ground, Zone 7, Floor - 17.294 m2 (Adiabatic), Surface Area: 17.294m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone7_Floor_0_0_0,              !- Surface name
      Floor, internal floor 46cm,                 !- Class and Construction Name
      MainXground:Zone7,                          !- Zone Name
      Surface, MainXground:Zone7_Floor_0_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       34.4301441002,-16.7360611499, 4.1702369867,!- Vertex 1
       30.5943179022,-17.412420802, 4.1702369867, !- Vertex 2
       29.8233199935,-13.0398743796, 4.1702369867,!- Vertex 3
       33.6591461918,-12.3635147289, 4.1702369867;!- Vertex 4

   ! main_ground, Zone 7, Ceiling - 17.294 m2 (Adiabatic), Surface Area: 17.294m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone7_Ceiling_1_0_0,            !- Surface name
      Ceiling, internal floor 46cm_Reversed,      !- Class and Construction Name
      MainXground:Zone7,                          !- Zone Name
      Surface, MainXground:Zone7_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       30.5943179022,-17.412420802, 7.7702369867, !- Vertex 1
       34.4301441002,-16.7360611499, 7.7702369867,!- Vertex 2
       33.6591461918,-12.3635147289, 7.7702369867,!- Vertex 3
       29.8233199935,-13.0398743796, 7.7702369867;!- Vertex 4

   ! main_ground, Zone 7, Wall - 15.984 m2 - 80.0°, Surface Area: 15.984m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone7_Wall_2_0_0,               !- Surface name
      Wall, Copy of Uninsulated Wall 53cm,        !- Class and Construction Name
      MainXground:Zone7,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       34.4301441002,-16.7360611499, 4.1702369867,!- Vertex 1
       33.6591461918,-12.3635147289, 4.1702369867,!- Vertex 2
       33.6591461918,-12.3635147289, 7.7702369867,!- Vertex 3
       34.4301441002,-16.7360611499, 7.7702369867;!- Vertex 4

      ! Window, 1.582m2
      FenestrationSurface:Detailed, MainXground:Zone7_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE (e2=.1) Clr 3mm/13mm Arg - 1002, !- Construction Name
         MainXground:Zone7_Wall_2_0_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1002,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          34.2252392514,-15.5739880062, 5.57023699,  !- Vertex 1
          34.0654829279,-14.6679648734, 5.57023699,  !- Vertex 2
          34.0654829279,-14.6679648734, 7.29023699,  !- Vertex 3
          34.2252392514,-15.5739880062, 7.29023699;  !- Vertex 4

   ! main_ground, Zone 7, Wall - 14.022 m2 - 350.0°, Surface Area: 14.022m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone7_Wall_3_0_0,               !- Surface name
      Wall, Copy of Uninsulated Wall 53cm,        !- Class and Construction Name
      MainXground:Zone7,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       33.6591461918,-12.3635147289, 4.1702369867,!- Vertex 1
       29.8233199935,-13.0398743796, 4.1702369867,!- Vertex 2
       29.8233199935,-13.0398743796, 7.7702369867,!- Vertex 3
       33.6591461918,-12.3635147289, 7.7702369867;!- Vertex 4

      ! Window, 1.582m2
      FenestrationSurface:Detailed, MainXground:Zone7_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE (e2=.1) Clr 3mm/13mm Arg - 1002, !- Construction Name
         MainXground:Zone7_Wall_3_0_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1002,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          32.4478326521,-12.5771019876, 5.57023699,  !- Vertex 1
          31.5418095193,-12.7368583107, 5.57023699,  !- Vertex 2
          31.5418095193,-12.7368583107, 7.29023699,  !- Vertex 3
          32.4478326521,-12.5771019876, 7.29023699;  !- Vertex 4


! main_ground - Zone 8
Zone, MainXground:Zone8,                          !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    23.268,                                       !- Zone volume
    14.7217,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People MainXground:Zone8,              !- Name
      MainXground:Zone8,                          !- Zone Name
      Dwell_DomKitchen_Occ,                       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .023703704,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 52893,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 52893,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 52893,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  144;                         !- Constant value

   Schedule:Compact, Clothing Schedule 52893,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, MainXground:Zone8 General lighting,    !- Name
      MainXground:Zone8,                          !- Zone Name
      Dwell_DomKitchen_Light,                     !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#MainXground:Zone8#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, MainXground:Zone8 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      MainXground:Zone8,                          !- Zone Name
      Dwell_DomKitchen_Equip,                     !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      2.4,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW MainXground:Zone8,                      !- Name
      DHW MainXground:Zone8,                      !- End-Use Subcategory
       1.12995504385965E-06,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomKitchen_Occ,                       !- DHW SCHEDULE Name
      DHW Supply Temperature MainXground:Zone8,   !- Target Temperature Schedule
      DHW Supply Temperature MainXground:Zone8,   !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature MainXground:Zone8,    !- Cold Water Supply Temperature Schedule
      MainXground:Zone8,                          !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature MainXground:Zone8,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature MainXground:Zone8,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, MainXground:Zone8,       !- Name
      MainXground:Zone8,                          !- Zone name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Stepped,                                    !- Lighting Control Type
      ,                                           !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
      ,                                           !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
      2,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      MainXground:Zone8 Ref Point 1,              !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      MainXground:Zone8 Ref Point 1,              !- Daylighting Reference Point 1 Name
      1,                                          !- Fraction of Zone Controlled by Reference Point 1
      300;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, MainXground:Zone8 Ref Point 1,  !- Name
      MainXground:Zone8,                          !- Zone Name
      23.384,                                     !- X-Coordinate of Reference Point {m}
      -30.276,                                    !- Y-coordinate of Reference Point {m}
      4.97;                                       !- Z-coordinate of Reference Point {m}

   ZoneInfiltration:DesignFlowRate, MainXground:Zone8 Infiltration,  !- Name
      MainXground:Zone8,                          !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004524,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! main_ground, Zone 8, Floor - 14.722 m2 (Adiabatic), Surface Area: 14.722m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone8_Floor_0_0_0,              !- Surface name
      Floor, internal floor 46cm,                 !- Class and Construction Name
      MainXground:Zone8,                          !- Zone Name
      Surface, MainXground:Zone8_Floor_0_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      6,                                          !- Number vertices
       25.5594469784,-31.0742753029, 4.1702369867,!- Vertex 1
       21.6118173897,-31.7703489092, 4.1702369867,!- Vertex 2
       20.9796063632,-31.3276699843, 4.1702369867,!- Vertex 3
       20.5629785307,-28.9648561269, 4.1702369867,!- Vertex 4
       25.585498071,-28.0792504208, 4.1702369867, !- Vertex 5
       26.0021259036,-30.4420642782, 4.1702369867;!- Vertex 6

   ! main_ground, Zone 8, Ceiling - 14.722 m2 (Adiabatic), Surface Area: 14.722m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone8_Ceiling_1_0_0,            !- Surface name
      Ceiling, internal floor 46cm_Reversed,      !- Class and Construction Name
      MainXground:Zone8,                          !- Zone Name
      Surface, MainXground:Zone8_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      6,                                          !- Number vertices
       20.9796063632,-31.3276699843, 7.7702369867,!- Vertex 1
       21.6118173897,-31.7703489092, 7.7702369867,!- Vertex 2
       25.5594469784,-31.0742753029, 7.7702369867,!- Vertex 3
       26.0021259036,-30.4420642782, 7.7702369867,!- Vertex 4
       25.585498071,-28.0792504208, 7.7702369867, !- Vertex 5
       20.5629785307,-28.9648561269, 7.7702369867;!- Vertex 6

   ! main_ground, Zone 8, Wall - 7.683 m2 - 260.0°, Surface Area: 7.683m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone8_Wall_5_0_0,               !- Surface name
      Wall, Copy of Uninsulated Wall 30cm,        !- Class and Construction Name
      MainXground:Zone8,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20.6089952977,-29.2258301814, 4.1702369867,!- Vertex 1
       20.9796063632,-31.3276699843, 4.1702369867,!- Vertex 2
       20.9796063632,-31.3276699843, 7.7702369867,!- Vertex 3
       20.6089952977,-29.2258301814, 7.7702369867;!- Vertex 4

      ! Window, 2.730m2
      FenestrationSurface:Detailed, MainXground:Zone8_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE (e2=.1) Clr 3mm/13mm Arg - 1001, !- Construction Name
         MainXground:Zone8_Wall_5_0_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1001,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          20.6162885225,-29.2671921151, 5.57223699,  !- Vertex 1
          20.8925010667,-30.8336712988, 5.57223699,  !- Vertex 2
          20.8925010667,-30.8336712988, 7.28823699,  !- Vertex 3
          20.6162885225,-29.2671921151, 7.28823699;  !- Vertex 4

   ! main_ground, Zone 8, Wall - 2.778 m2 - 215.0°, Surface Area: 2.778m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone8_Wall_6_0_0,               !- Surface name
      Wall, Copy of Uninsulated Wall 30cm,        !- Class and Construction Name
      MainXground:Zone8,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       20.9796063632,-31.3276699843, 4.1702369867,!- Vertex 1
       21.6118173897,-31.7703489092, 4.1702369867,!- Vertex 2
       21.6118173897,-31.7703489092, 7.7702369867,!- Vertex 3
       20.9796063632,-31.3276699843, 7.7702369867;!- Vertex 4

   ! main_ground, Zone 8, Wall - 14.431 m2 - 170.0°, Surface Area: 14.431m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone8_Wall_7_0_0,               !- Surface name
      Wall, Copy of Uninsulated Wall 30cm,        !- Class and Construction Name
      MainXground:Zone8,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       21.6118173897,-31.7703489092, 4.1702369867,!- Vertex 1
       25.5594469784,-31.0742753029, 4.1702369867,!- Vertex 2
       25.5594469784,-31.0742753029, 7.7702369867,!- Vertex 3
       21.6118173897,-31.7703489092, 7.7702369867;!- Vertex 4

      ! Window, 5.176m2
      FenestrationSurface:Detailed, MainXground:Zone8_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE (e2=.1) Clr 3mm/13mm Arg - 1001, !- Construction Name
         MainXground:Zone8_Wall_7_0_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1001,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          22.1038464581,-31.6835909092, 5.57023699,  !- Vertex 1
          25.0674179115,-31.1610333027, 5.57023699,  !- Vertex 2
          25.0674179115,-31.1610333027, 7.29023699,  !- Vertex 3
          22.1038464581,-31.6835909092, 7.29023699;  !- Vertex 4

   ! main_ground, Zone 8, Wall - 2.778 m2 - 125.0°, Surface Area: 2.778m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone8_Wall_8_0_0,               !- Surface name
      Wall, Copy of Uninsulated Wall 30cm,        !- Class and Construction Name
      MainXground:Zone8,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       25.5594469784,-31.0742753029, 4.1702369867,!- Vertex 1
       26.0021259036,-30.4420642782, 4.1702369867,!- Vertex 2
       26.0021259036,-30.4420642782, 7.7702369867,!- Vertex 3
       25.5594469784,-31.0742753029, 7.7702369867;!- Vertex 4

   ! main_ground, Zone 8, Wall - 7.683 m2 - 80.0°, Surface Area: 7.683m2
   BuildingSurface:Detailed,                      !- Surface
      MainXground:Zone8_Wall_9_0_0,               !- Surface name
      Wall, Copy of Uninsulated Wall 30cm,        !- Class and Construction Name
      MainXground:Zone8,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       26.0021259036,-30.4420642782, 4.1702369867,!- Vertex 1
       25.631514838,-28.340224475, 4.1702369867,  !- Vertex 2
       25.631514838,-28.340224475, 7.7702369867,  !- Vertex 3
       26.0021259036,-30.4420642782, 7.7702369867;!- Vertex 4

      ! Window, 1.443m2
      FenestrationSurface:Detailed, MainXground:Zone8_Wall_9_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE (e2=.1) Clr 3mm/13mm Arg - 1001, !- Construction Name
         MainXground:Zone8_Wall_9_0_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1001,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          25.9150206074,-29.9480655947, 5.57223699,  !- Vertex 1
          25.7690441945,-29.1201922159, 5.57223699,  !- Vertex 2
          25.7690441945,-29.1201922159, 7.28823699,  !- Vertex 3
          25.9150206074,-29.9480655947, 7.28823699;  !- Vertex 4

      ! Window, 1.742m2
      FenestrationSurface:Detailed, MainXground:Zone8_Wall_9_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         Dbl LoE (e2=.1) Clr 3mm/13mm Arg - 1001, !- Construction Name
         MainXground:Zone8_Wall_9_0_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1001,                                    !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          25.7544577476,-29.0374683647, 4.67223699,  !- Vertex 1
          25.6388080615,-28.3815864011, 4.67223699,  !- Vertex 2
          25.6388080615,-28.3815864011, 7.28823699,  !- Vertex 3
          25.7544577476,-29.0374683647, 7.28823699;  !- Vertex 4




WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.04,                                          !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   9.5,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.5,                                           !- Frame Solar Absorptance
   0.5,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   .04,                                           !- Divider Width
   1,                                             !- Number of Horzontal Dividers
   1,                                             !- Number of Vertical Dividers
   0.0,                                           !- Divider Outside Projection
   0.0,                                           !- Divider Inside Projection
   9.5,                                           !- Divider Conductance
   1.0,                                           !- Ratio of divider-edge glass conductance to centre of glass conductance
   0.5,                                           !- Divider Solar Absorptance
   0.5,                                           !- Divider Visible Absorptance
   0.9,                                           !- Divider Thermal Emissivity
   0.5,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.5,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.5;                                           !- Inside Reveal Solar Absorptance

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: winter_Heat
Schedule:Compact,
MainXground:Zone1 Heating Setpoint Schedule,
Temperature,
Through: 30 Apr,
For: Weekdays,
Until: 05:00,  20,
Until: 10:00,  20,
Until: 15:00,  20,
Until: 24:00,  20,
For: Weekends,
Until: 07:00,  20,
Until: 23:00,  20,
Until: 24:00,  20,
For: Holidays,
Until: 07:00,  20,
Until: 21:00,  20,
Until: 24:00,  20,
For: AllOtherDays,
Until: 24:00,  20,
Through: 14 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 05:00,  20,
Until: 10:00,  20,
Until: 15:00,  20,
Until: 24:00,  20,
For: Weekends,
Until: 07:00,  20,
Until: 23:00,  20,
Until: 24:00,  20,
For: Holidays,
Until: 07:00,  20,
Until: 21:00,  20,
Until: 24:00,  20,
For: AllOtherDays,
Until: 24:00,  20;




! Modified schedule: winter_Heat
Schedule:Compact,
MainXground:Zone1 Heating Availability Sch,
Temperature,
Through: 30 Apr,
For: Weekdays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1,
Through: 14 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1;



! Modified schedule: summer_cooling
Schedule:Compact,
MainXground:Zone1 Cooling SP Sch,
Temperature,
Through: 30 Apr,
For: AllDays,
Until: 24:00, 100,
Through: 14 Oct,
For: Weekdays,
Until: 05:00,  30,
Until: 10:00,  26,
Until: 15:00,  30,
Until: 24:00,  26,
For: Weekends,
Until: 07:00,  30,
Until: 21:00,  26,
Until: 24:00,  30,
For: Holidays,
Until: 07:00,  30,
Until: 21:00,  26,
Until: 24:00,  30,
For: AllOtherDays,
Until: 24:00,  26,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: summer_cooling
Schedule:Compact,
MainXground:Zone1 Cooling Availability Sch,
Temperature,
Through: 30 Apr,
For: AllDays,
Until: 24:00, 0,
Through: 14 Oct,
For: Weekdays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   MainXground:Zone1,                             !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   MainXground:Zone1;                             !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   MainXground:Zone1,                             !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, MainXground:Zone1 Thermostat, MainXground:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone MainXground:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone MainXground:Zone1,MainXground:Zone1 Heating Setpoint Schedule,MainXground:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   MainXground:Zone1, MainXground:Zone1 Equipment, MainXground:Zone1 Inlets, , Node MainXground:Zone1 Zone, Node MainXground:Zone1 Out;

ZoneHVAC:EquipmentList, MainXground:Zone1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, MainXground:Zone1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, MainXground:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node MainXground:Zone1 In,                     !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   .157406,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   MainXground:Zone1 Heating Availability Sch,    !- Heating Availability Schedule
   MainXground:Zone1 Cooling Availability Sch,    !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   MainXground:Zone1 Inlets,
   Node MainXground:Zone1 In;


! Modified schedule: winter_Heat
Schedule:Compact,
MainXground:Zone5 Heating Setpoint Schedule,
Temperature,
Through: 30 Apr,
For: Weekdays,
Until: 05:00,  20,
Until: 10:00,  20,
Until: 15:00,  20,
Until: 24:00,  20,
For: Weekends,
Until: 07:00,  20,
Until: 23:00,  20,
Until: 24:00,  20,
For: Holidays,
Until: 07:00,  20,
Until: 21:00,  20,
Until: 24:00,  20,
For: AllOtherDays,
Until: 24:00,  20,
Through: 14 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 05:00,  20,
Until: 10:00,  20,
Until: 15:00,  20,
Until: 24:00,  20,
For: Weekends,
Until: 07:00,  20,
Until: 23:00,  20,
Until: 24:00,  20,
For: Holidays,
Until: 07:00,  20,
Until: 21:00,  20,
Until: 24:00,  20,
For: AllOtherDays,
Until: 24:00,  20;




! Modified schedule: winter_Heat
Schedule:Compact,
MainXground:Zone5 Heating Availability Sch,
Temperature,
Through: 30 Apr,
For: Weekdays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1,
Through: 14 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1;



! Modified schedule: summer_cooling
Schedule:Compact,
MainXground:Zone5 Cooling SP Sch,
Temperature,
Through: 30 Apr,
For: AllDays,
Until: 24:00, 100,
Through: 14 Oct,
For: Weekdays,
Until: 05:00,  30,
Until: 10:00,  26,
Until: 15:00,  30,
Until: 24:00,  26,
For: Weekends,
Until: 07:00,  30,
Until: 21:00,  26,
Until: 24:00,  30,
For: Holidays,
Until: 07:00,  30,
Until: 21:00,  26,
Until: 24:00,  30,
For: AllOtherDays,
Until: 24:00,  26,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: summer_cooling
Schedule:Compact,
MainXground:Zone5 Cooling Availability Sch,
Temperature,
Through: 30 Apr,
For: AllDays,
Until: 24:00, 0,
Through: 14 Oct,
For: Weekdays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   MainXground:Zone5,                             !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   MainXground:Zone5;                             !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   MainXground:Zone5,                             !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, MainXground:Zone5 Thermostat, MainXground:Zone5,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone MainXground:Zone5;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone MainXground:Zone5,MainXground:Zone5 Heating Setpoint Schedule,MainXground:Zone5 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   MainXground:Zone5, MainXground:Zone5 Equipment, MainXground:Zone5 Inlets, , Node MainXground:Zone5 Zone, Node MainXground:Zone5 Out;

ZoneHVAC:EquipmentList, MainXground:Zone5 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, MainXground:Zone5 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, MainXground:Zone5 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node MainXground:Zone5 In,                     !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   .40719,                                        !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   MainXground:Zone5 Heating Availability Sch,    !- Heating Availability Schedule
   MainXground:Zone5 Cooling Availability Sch,    !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   MainXground:Zone5 Inlets,
   Node MainXground:Zone5 In;


! Modified schedule: Off 24/7
Schedule:Compact,
MainXground:Zone4 Heating Setpoint Schedule,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, -50;




! Modified schedule: Off 24/7
Schedule:Compact,
MainXground:Zone4 Heating Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
MainXground:Zone4 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
MainXground:Zone4 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   MainXground:Zone4,                             !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   MainXground:Zone4;                             !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   MainXground:Zone4,                             !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, MainXground:Zone4 Thermostat, MainXground:Zone4,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone MainXground:Zone4;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone MainXground:Zone4,MainXground:Zone4 Heating Setpoint Schedule,MainXground:Zone4 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   MainXground:Zone4, MainXground:Zone4 Equipment, MainXground:Zone4 Inlets, , Node MainXground:Zone4 Zone, Node MainXground:Zone4 Out;

ZoneHVAC:EquipmentList, MainXground:Zone4 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, MainXground:Zone4 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, MainXground:Zone4 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node MainXground:Zone4 In,                     !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   .061286,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   MainXground:Zone4 Heating Availability Sch,    !- Heating Availability Schedule
   MainXground:Zone4 Cooling Availability Sch,    !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   MainXground:Zone4 Inlets,
   Node MainXground:Zone4 In;


! Modified schedule: winter_Heat
Schedule:Compact,
MainXground:Zone10 Heating Setpoint Schedule,
Temperature,
Through: 30 Apr,
For: Weekdays,
Until: 05:00,  20,
Until: 10:00,  20,
Until: 15:00,  20,
Until: 24:00,  20,
For: Weekends,
Until: 07:00,  20,
Until: 23:00,  20,
Until: 24:00,  20,
For: Holidays,
Until: 07:00,  20,
Until: 21:00,  20,
Until: 24:00,  20,
For: AllOtherDays,
Until: 24:00,  20,
Through: 14 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 05:00,  20,
Until: 10:00,  20,
Until: 15:00,  20,
Until: 24:00,  20,
For: Weekends,
Until: 07:00,  20,
Until: 23:00,  20,
Until: 24:00,  20,
For: Holidays,
Until: 07:00,  20,
Until: 21:00,  20,
Until: 24:00,  20,
For: AllOtherDays,
Until: 24:00,  20;




! Modified schedule: winter_Heat
Schedule:Compact,
MainXground:Zone10 Heating Availability Sch,
Temperature,
Through: 30 Apr,
For: Weekdays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1,
Through: 14 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1;



! Modified schedule: summer_cooling
Schedule:Compact,
MainXground:Zone10 Cooling SP Sch,
Temperature,
Through: 30 Apr,
For: AllDays,
Until: 24:00, 100,
Through: 14 Oct,
For: Weekdays,
Until: 05:00,  30,
Until: 10:00,  26,
Until: 15:00,  30,
Until: 24:00,  26,
For: Weekends,
Until: 07:00,  30,
Until: 21:00,  26,
Until: 24:00,  30,
For: Holidays,
Until: 07:00,  30,
Until: 21:00,  26,
Until: 24:00,  30,
For: AllOtherDays,
Until: 24:00,  26,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: summer_cooling
Schedule:Compact,
MainXground:Zone10 Cooling Availability Sch,
Temperature,
Through: 30 Apr,
For: AllDays,
Until: 24:00, 0,
Through: 14 Oct,
For: Weekdays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   MainXground:Zone10,                            !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   MainXground:Zone10;                            !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   MainXground:Zone10,                            !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, MainXground:Zone10 Thermostat, MainXground:Zone10,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone MainXground:Zone10;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone MainXground:Zone10,MainXground:Zone10 Heating Setpoint Schedule,MainXground:Zone10 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   MainXground:Zone10, MainXground:Zone10 Equipment, MainXground:Zone10 Inlets, , Node MainXground:Zone10 Zone, Node MainXground:Zone10 Out;

ZoneHVAC:EquipmentList, MainXground:Zone10 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, MainXground:Zone10 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, MainXground:Zone10 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node MainXground:Zone10 In,                    !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   .509531,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   MainXground:Zone10 Heating Availability Sch,   !- Heating Availability Schedule
   MainXground:Zone10 Cooling Availability Sch,   !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   MainXground:Zone10 Inlets,
   Node MainXground:Zone10 In;


! Modified schedule: winter_Heat
Schedule:Compact,
MainXground:Zone6 Heating Setpoint Schedule,
Temperature,
Through: 30 Apr,
For: Weekdays,
Until: 05:00,  20,
Until: 10:00,  20,
Until: 15:00,  20,
Until: 24:00,  20,
For: Weekends,
Until: 07:00,  20,
Until: 23:00,  20,
Until: 24:00,  20,
For: Holidays,
Until: 07:00,  20,
Until: 21:00,  20,
Until: 24:00,  20,
For: AllOtherDays,
Until: 24:00,  20,
Through: 14 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 05:00,  20,
Until: 10:00,  20,
Until: 15:00,  20,
Until: 24:00,  20,
For: Weekends,
Until: 07:00,  20,
Until: 23:00,  20,
Until: 24:00,  20,
For: Holidays,
Until: 07:00,  20,
Until: 21:00,  20,
Until: 24:00,  20,
For: AllOtherDays,
Until: 24:00,  20;




! Modified schedule: winter_Heat
Schedule:Compact,
MainXground:Zone6 Heating Availability Sch,
Temperature,
Through: 30 Apr,
For: Weekdays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1,
Through: 14 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1;



! Modified schedule: summer_cooling
Schedule:Compact,
MainXground:Zone6 Cooling SP Sch,
Temperature,
Through: 30 Apr,
For: AllDays,
Until: 24:00, 100,
Through: 14 Oct,
For: Weekdays,
Until: 05:00,  30,
Until: 10:00,  26,
Until: 15:00,  30,
Until: 24:00,  26,
For: Weekends,
Until: 07:00,  30,
Until: 21:00,  26,
Until: 24:00,  30,
For: Holidays,
Until: 07:00,  30,
Until: 21:00,  26,
Until: 24:00,  30,
For: AllOtherDays,
Until: 24:00,  26,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: summer_cooling
Schedule:Compact,
MainXground:Zone6 Cooling Availability Sch,
Temperature,
Through: 30 Apr,
For: AllDays,
Until: 24:00, 0,
Through: 14 Oct,
For: Weekdays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   MainXground:Zone6,                             !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   MainXground:Zone6;                             !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   MainXground:Zone6,                             !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, MainXground:Zone6 Thermostat, MainXground:Zone6,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone MainXground:Zone6;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone MainXground:Zone6,MainXground:Zone6 Heating Setpoint Schedule,MainXground:Zone6 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   MainXground:Zone6, MainXground:Zone6 Equipment, MainXground:Zone6 Inlets, , Node MainXground:Zone6 Zone, Node MainXground:Zone6 Out;

ZoneHVAC:EquipmentList, MainXground:Zone6 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, MainXground:Zone6 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, MainXground:Zone6 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node MainXground:Zone6 In,                     !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   .221102,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   MainXground:Zone6 Heating Availability Sch,    !- Heating Availability Schedule
   MainXground:Zone6 Cooling Availability Sch,    !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   MainXground:Zone6 Inlets,
   Node MainXground:Zone6 In;


! Modified schedule: winter_Heat
Schedule:Compact,
MainXground:Zone3 Heating Setpoint Schedule,
Temperature,
Through: 30 Apr,
For: Weekdays,
Until: 05:00,  20,
Until: 10:00,  20,
Until: 15:00,  20,
Until: 24:00,  20,
For: Weekends,
Until: 07:00,  20,
Until: 23:00,  20,
Until: 24:00,  20,
For: Holidays,
Until: 07:00,  20,
Until: 21:00,  20,
Until: 24:00,  20,
For: AllOtherDays,
Until: 24:00,  20,
Through: 14 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 05:00,  20,
Until: 10:00,  20,
Until: 15:00,  20,
Until: 24:00,  20,
For: Weekends,
Until: 07:00,  20,
Until: 23:00,  20,
Until: 24:00,  20,
For: Holidays,
Until: 07:00,  20,
Until: 21:00,  20,
Until: 24:00,  20,
For: AllOtherDays,
Until: 24:00,  20;




! Modified schedule: winter_Heat
Schedule:Compact,
MainXground:Zone3 Heating Availability Sch,
Temperature,
Through: 30 Apr,
For: Weekdays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1,
Through: 14 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1;



! Modified schedule: summer_cooling
Schedule:Compact,
MainXground:Zone3 Cooling SP Sch,
Temperature,
Through: 30 Apr,
For: AllDays,
Until: 24:00, 100,
Through: 14 Oct,
For: Weekdays,
Until: 05:00,  30,
Until: 10:00,  26,
Until: 15:00,  30,
Until: 24:00,  26,
For: Weekends,
Until: 07:00,  30,
Until: 21:00,  26,
Until: 24:00,  30,
For: Holidays,
Until: 07:00,  30,
Until: 21:00,  26,
Until: 24:00,  30,
For: AllOtherDays,
Until: 24:00,  26,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: summer_cooling
Schedule:Compact,
MainXground:Zone3 Cooling Availability Sch,
Temperature,
Through: 30 Apr,
For: AllDays,
Until: 24:00, 0,
Through: 14 Oct,
For: Weekdays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   MainXground:Zone3,                             !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   MainXground:Zone3;                             !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   MainXground:Zone3,                             !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, MainXground:Zone3 Thermostat, MainXground:Zone3,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone MainXground:Zone3;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone MainXground:Zone3,MainXground:Zone3 Heating Setpoint Schedule,MainXground:Zone3 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   MainXground:Zone3, MainXground:Zone3 Equipment, MainXground:Zone3 Inlets, , Node MainXground:Zone3 Zone, Node MainXground:Zone3 Out;

ZoneHVAC:EquipmentList, MainXground:Zone3 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, MainXground:Zone3 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, MainXground:Zone3 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node MainXground:Zone3 In,                     !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   .092654,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   MainXground:Zone3 Heating Availability Sch,    !- Heating Availability Schedule
   MainXground:Zone3 Cooling Availability Sch,    !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   MainXground:Zone3 Inlets,
   Node MainXground:Zone3 In;


! Modified schedule: Off 24/7
Schedule:Compact,
MainXground:Zone7 Heating Setpoint Schedule,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, -50;




! Modified schedule: Off 24/7
Schedule:Compact,
MainXground:Zone7 Heating Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
MainXground:Zone7 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
MainXground:Zone7 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   MainXground:Zone7,                             !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   MainXground:Zone7;                             !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   MainXground:Zone7,                             !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, MainXground:Zone7 Thermostat, MainXground:Zone7,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone MainXground:Zone7;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone MainXground:Zone7,MainXground:Zone7 Heating Setpoint Schedule,MainXground:Zone7 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   MainXground:Zone7, MainXground:Zone7 Equipment, MainXground:Zone7 Inlets, , Node MainXground:Zone7 Zone, Node MainXground:Zone7 Out;

ZoneHVAC:EquipmentList, MainXground:Zone7 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, MainXground:Zone7 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, MainXground:Zone7 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node MainXground:Zone7 In,                     !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   .131365,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   MainXground:Zone7 Heating Availability Sch,    !- Heating Availability Schedule
   MainXground:Zone7 Cooling Availability Sch,    !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   MainXground:Zone7 Inlets,
   Node MainXground:Zone7 In;


! Modified schedule: winter_Heat
Schedule:Compact,
MainXground:Zone8 Heating Setpoint Schedule,
Temperature,
Through: 30 Apr,
For: Weekdays,
Until: 05:00,  20,
Until: 10:00,  20,
Until: 15:00,  20,
Until: 24:00,  20,
For: Weekends,
Until: 07:00,  20,
Until: 23:00,  20,
Until: 24:00,  20,
For: Holidays,
Until: 07:00,  20,
Until: 21:00,  20,
Until: 24:00,  20,
For: AllOtherDays,
Until: 24:00,  20,
Through: 14 Oct,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 05:00,  20,
Until: 10:00,  20,
Until: 15:00,  20,
Until: 24:00,  20,
For: Weekends,
Until: 07:00,  20,
Until: 23:00,  20,
Until: 24:00,  20,
For: Holidays,
Until: 07:00,  20,
Until: 21:00,  20,
Until: 24:00,  20,
For: AllOtherDays,
Until: 24:00,  20;




! Modified schedule: winter_Heat
Schedule:Compact,
MainXground:Zone8 Heating Availability Sch,
Temperature,
Through: 30 Apr,
For: Weekdays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1,
Through: 14 Oct,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1;



! Modified schedule: summer_cooling
Schedule:Compact,
MainXground:Zone8 Cooling SP Sch,
Temperature,
Through: 30 Apr,
For: AllDays,
Until: 24:00, 100,
Through: 14 Oct,
For: Weekdays,
Until: 05:00,  30,
Until: 10:00,  26,
Until: 15:00,  30,
Until: 24:00,  26,
For: Weekends,
Until: 07:00,  30,
Until: 21:00,  26,
Until: 24:00,  30,
For: Holidays,
Until: 07:00,  30,
Until: 21:00,  26,
Until: 24:00,  30,
For: AllOtherDays,
Until: 24:00,  26,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: summer_cooling
Schedule:Compact,
MainXground:Zone8 Cooling Availability Sch,
Temperature,
Through: 30 Apr,
For: AllDays,
Until: 24:00, 0,
Through: 14 Oct,
For: Weekdays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 15:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 1,
Until: 21:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 1,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   MainXground:Zone8,                             !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   MainXground:Zone8;                             !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   MainXground:Zone8,                             !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, MainXground:Zone8 Thermostat, MainXground:Zone8,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone MainXground:Zone8;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone MainXground:Zone8,MainXground:Zone8 Heating Setpoint Schedule,MainXground:Zone8 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   MainXground:Zone8, MainXground:Zone8 Equipment, MainXground:Zone8 Inlets, , Node MainXground:Zone8 Zone, Node MainXground:Zone8 Out;

ZoneHVAC:EquipmentList, MainXground:Zone8 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, MainXground:Zone8 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, MainXground:Zone8 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node MainXground:Zone8 In,                     !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   .09695,                                        !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   MainXground:Zone8 Heating Availability Sch,    !- Heating Availability Schedule
   MainXground:Zone8 Cooling Availability Sch,    !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   MainXground:Zone8 Inlets,
   Node MainXground:Zone8 In;

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   6;                                             !- Time steps in averaging window


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary,
EndUseEnergyConsumptionOtherFuelsMonthly,
PeakEnergyEndUseOtherFuelsMonthly;


OutputControl:Table:Style, CommaAndHTML,JtoKWH;

Output:EnvironmentalImpactFactors,
   Hourly;                                        !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,hourly;
Output:Meter,Gas:Facility,hourly;
Output:Meter,InteriorEquipment:Electricity,hourly;
Output:Meter,InteriorLights:Electricity,hourly;

OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator


Output:Variable, *, Zone Mean Air Temperature, hourly, On;
Output:Variable, *, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, *, Zone Operative Temperature, hourly, On;
Output:Variable, *, Zone Air Relative Humidity, hourly, On;
Output:Variable, *, Zone Infiltration Air Change Rate, hourly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, *, Zone Ventilation Air Change Rate, hourly;
Output:Variable, *, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, hourly;
Output:Variable, *, Zone Ventilation Fan Electric Energy, hourly;
Output:Variable, *, Fan Electric Power, hourly;
Output:Variable, *, Water Use Equipment Heating Rate, hourly;
Output:Variable, *, Facility Total Produced Electric Energy, hourly;
Output:Variable, *, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, hourly;
Output:Variable, *, Zone People Sensible Heating Rate, hourly;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electric Rate, hourly;
Output:Variable, *, Other Equipment Gas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Meter, ELECTRIC EQUIPMENT#MainXground:Zone1#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#MainXground:Zone1#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#MainXground:Zone5#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#MainXground:Zone5#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#MainXground:Zone4#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#MainXground:Zone10#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#MainXground:Zone10#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#MainXground:Zone6#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#MainXground:Zone6#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#MainXground:Zone3#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#MainXground:Zone3#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#MainXground:Zone2#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#MainXground:Zone7#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#MainXground:Zone8#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#MainXground:Zone8#GeneralLights*, hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, hourly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, hourly;
Output:Variable, *, Site Wind Speed, hourly;
Output:Variable, *, Site Wind Direction, hourly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Solar Azimuth Angle, hourly;
Output:Variable, *, Site Solar Altitude Angle, hourly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, hourly;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;
